[TITLE]
Export input file via plugin ExportEpanetInpFiles. 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 n1              	73.2105     	0.33012     	Residential     	;AMR & PRESSURE SENSOR
 n2              	73.8737     	0.16992     	Residential     	;AMR
 n3              	73.1782     	0.1908      	Residential     	;AMR
 n4              	68.2608     	0.7506      	Residential     	;AMR & PRESSURE SENSOR
 n5              	65.5695     	0.2322      	Residential     	;AMR
 n6              	70.9095     	0.2466      	Residential     	;AMR
 n7              	75.9175     	0.37836     	Residential     	;AMR
 n8              	64.4833     	0.30132     	Residential     	;AMR
 n9              	69.2626     	0.40464     	Residential     	;AMR
 n10             	74.3469     	0.08424     	Residential     	;AMR
 n11             	63.0588     	0.54432     	Residential     	;AMR
 n12             	68.2274     	0.05832     	Residential     	;AMR
 n13             	61.9901     	0.2358      	Residential     	;AMR
 n14             	68.5805     	0.01944     	Residential     	;AMR
 n15             	70.9492     	0.19152     	Residential     	;AMR
 n16             	68.7986     	0.09648     	Residential     	;AMR
 n17             	60.5935     	0.44892     	Residential     	;AMR
 n18             	67.142      	0.07236     	Residential     	;AMR
 n19             	73.3626     	0.12924     	Residential     	;AMR
 n20             	65.9549     	0.14436     	Residential     	;AMR
 n21             	59.6849     	0.06084     	Residential     	;AMR
 n22             	76.1173     	0.15084     	Residential     	;AMR
 n23             	64.2052     	0.02869     	Residential     	;AMR
 n24             	67.8217     	0.04392     	Residential     	;AMR
 n25             	58.9717     	0.34747     	Residential     	;AMR
 n26             	61.6305     	0.00468     	Residential     	;AMR
 n27             	65.7763     	0.13068     	Residential     	;AMR
 n28             	61.4047     	0.0         	Residential     	;AMR
 n29             	71.5429     	0.04896     	Residential     	;AMR
 n30             	75.3299     	0.30564     	Residential     	;AMR
 n31             	65.0059     	0.11628     	Residential     	;AMR & PRESSURE SENSOR
 n32             	71.159      	0.07992     	Residential     	;AMR
 n33             	60.5902     	0.00288     	Residential     	;AMR
 n34             	65.8482     	0.11232     	Residential     	;AMR
 n35             	59.6258     	0.0         	Residential     	;AMR
 n36             	70.1959     	0.2664      	Residential     	;AMR
 n37             	63.9172     	0.0846      	Residential     	;AMR
 n38             	58.5794     	0.18889     	Residential     	;AMR
 n39             	62.9791     	0.01656     	Residential     	;AMR
 n40             	60.2093     	0.342       	Residential     	;AMR
 n41             	69.2961     	0.17028     	Residential     	;AMR
 n42             	61.0635     	0.243       	Residential     	;AMR
 n43             	61.8585     	0.11808     	Residential     	;AMR
 n44             	66.1177     	0.03888     	Residential     	;AMR
 n45             	62.5989     	0.27288     	Residential     	;AMR
 n46             	38.8781     	0.06966     	Residential     	;NULL
 n47             	38.7028     	0.14616     	Residential     	;NULL
 n48             	40.1135     	0.21785     	Residential     	;NULL
 n49             	34.8665     	0.10363     	Residential     	;NULL
 n50             	44.7174     	0.38988     	Residential     	;NULL
 n51             	29.8508     	0.3334      	Residential     	;NULL
 n52             	33.2106     	0.04891     	Residential     	;NULL
 n53             	29.1285     	0.29952     	Residential     	;NULL
 n54             	36.6718     	0.0848      	Residential     	;PRESSURE SENSOR
 n55             	43.7044     	0.25355     	Residential     	;NULL
 n56             	32.7019     	0.31822     	Residential     	;NULL
 n57             	34.5788     	0.06806     	Residential     	;NULL
 n58             	30.1017     	0.16375     	Residential     	;NULL
 n59             	40.544      	0.13478     	Residential     	;NULL
 n60             	36.5477     	0.08755     	Residential     	;NULL
 n61             	36.5714     	0.02633     	Residential     	;NULL
 n62             	35.96       	0.07906     	Residential     	;NULL
 n63             	37.0071     	0.15595     	Residential     	;NULL
 n64             	34.9234     	0.15692     	Residential     	;NULL
 n65             	36.2244     	0.04244     	Residential     	;NULL
 n66             	34.276      	0.07326     	Residential     	;NULL
 n67             	32.5016     	0.40471     	Residential     	;NULL
 n68             	41.0943     	0.17813     	Residential     	;NULL
 n69             	27.7774     	0.37723     	Residential     	;NULL
 n70             	29.8554     	0.1782      	Residential     	;NULL
 n71             	30.0823     	0.24183     	Residential     	;NULL
 n72             	34.4673     	0.01949     	Residential     	;NULL
 n73             	33.0899     	0.03154     	Residential     	;NULL
 n74             	32.3582     	0.0491      	Residential     	;NULL
 n75             	40.1001     	0.02443     	Residential     	;NULL
 n76             	30.5603     	0.09745     	Residential     	;NULL
 n77             	33.9737     	0.02948     	Residential     	;NULL
 n78             	29.2383     	0.09988     	Residential     	;NULL
 n79             	32.7267     	0.18274     	Residential     	;NULL
 n80             	27.7113     	0.2583      	Residential     	;NULL
 n81             	31.0269     	0.17222     	Residential     	;NULL
 n82             	39.6884     	0.17608     	Residential     	;NULL
 n83             	35.7824     	0.153       	Residential     	;NULL
 n84             	28.8092     	0.14195     	Residential     	;NULL
 n85             	38.6811     	0.00108     	Residential     	;NULL
 n86             	38.1149     	0.18198     	Residential     	;NULL
 n87             	35.2466     	0.00612     	Residential     	;NULL
 n88             	34.2301     	0.07697     	Residential     	;NULL
 n89             	31.7913     	0.01813     	Residential     	;NULL
 n90             	36.3955     	0.10692     	Residential     	;NULL
 n91             	33.0649     	0.01332     	Residential     	;NULL
 n92             	33.1049     	0.01573     	Residential     	;NULL
 n93             	29.3998     	0.16114     	Residential     	;NULL
 n94             	27.5188     	0.53474     	Residential     	;NULL
 n95             	25.4416     	0.0         	Residential     	;NULL
 n96             	24.1924     	0.1387      	Residential     	;NULL
 n97             	27.2125     	0.42466     	Residential     	;NULL
 n98             	25.5648     	0.12312     	Residential     	;NULL
 n99             	23.3478     	0.17172     	Residential     	;NULL
 n100            	25.0658     	0.36382     	Residential     	;NULL
 n101            	24.157      	0.126       	Residential     	;NULL
 n102            	23.6941     	0.09448     	Residential     	;NULL
 n103            	24.3635     	0.08467     	Residential     	;NULL
 n104            	20.9592     	0.0         	Residential     	;NULL
 n105            	24.022      	0.0014      	Residential     	;PRESSURE SENSOR
 n106            	23.5008     	0.11196     	Residential     	;NULL
 n107            	23.541      	0.00074     	Residential     	;NULL
 n108            	19.8166     	0.0         	Residential     	;NULL
 n109            	23.4984     	0.000578    	Residential     	;NULL
 n110            	23.8384     	0.02804     	Residential     	;NULL
 n111            	25.9972     	0.36893     	Residential     	;NULL
 n112            	23.5656     	0.11707     	Residential     	;NULL
 n113            	23.6071     	0.12566     	Residential     	;NULL
 n114            	20.4764     	0.08237     	Residential     	;PRESSURE SENSOR
 n115            	23.8321     	0.00648     	Residential     	;NULL
 n116            	20.911      	0.19019     	Residential     	;NULL
 n117            	26.9614     	0.25834     	Residential     	;NULL
 n118            	19.0993     	0.0         	Residential     	;NULL
 n119            	20.0895     	0.24257     	Residential     	;NULL
 n120            	22.6201     	0.08496     	Residential     	;NULL
 n121            	19.3967     	0.00024     	Residential     	;NULL
 n122            	22.4946     	0.10166     	Residential     	;NULL
 n123            	21.5338     	0.13435     	Residential     	;NULL
 n124            	22.6501     	0.01188     	Residential     	;NULL
 n125            	20.5899     	0.05        	Residential     	;NULL
 n126            	19.167      	0.23803     	Residential     	;NULL
 n127            	19.1187     	0.00596     	Residential     	;NULL
 n128            	22.0969     	0.11182     	Residential     	;NULL
 n129            	25.901      	0.14202     	Residential     	;NULL
 n130            	22.1732     	0.2047      	Residential     	;NULL
 n131            	19.552      	0.11822     	Residential     	;NULL
 n132            	20.3762     	0.13212     	Residential     	;NULL
 n133            	22.5783     	0.27927     	Residential     	;NULL
 n134            	19.2113     	0.00896     	Residential     	;NULL
 n135            	19.1205     	0.11318     	Residential     	;NULL
 n136            	20.3013     	0.33602     	Residential     	;NULL
 n137            	19.6856     	0.03676     	Residential     	;NULL
 n138            	20.838      	0.02727     	Residential     	;NULL
 n139            	19.6632     	0.0         	Residential     	;NULL
 n140            	27.3504     	0.11668     	Residential     	;NULL
 n141            	23.1252     	0.21607     	Residential     	;NULL
 n142            	19.6239     	0.03985     	Residential     	;NULL
 n143            	20.8754     	0.12398     	Residential     	;NULL
 n144            	26.9472     	0.33964     	Residential     	;NULL
 n145            	22.1344     	0.12636     	Residential     	;NULL
 n146            	21.8276     	0.173       	Residential     	;NULL
 n147            	19.9725     	0.1579      	Residential     	;NULL
 n148            	20.1477     	0.072       	Residential     	;NULL
 n149            	20.9496     	0.0563      	Residential     	;NULL
 n150            	22.6861     	0.0171      	Residential     	;NULL
 n151            	19.8447     	0.03215     	Residential     	;NULL
 n152            	19.1334     	0.0         	Residential     	;NULL
 n153            	22.6394     	0.21319     	Residential     	;NULL
 n154            	20.3582     	0.16153     	Residential     	;NULL
 n155            	26.3852     	0.08989     	Residential     	;NULL
 n156            	20.0619     	0.0168      	Residential     	;NULL
 n157            	20.4464     	0.0268      	Residential     	;NULL
 n158            	19.7472     	0.0         	Residential     	;NULL
 n159            	27.0053     	0.14767     	Residential     	;NULL
 n160            	20.2078     	0.23962     	Residential     	;NULL
 n161            	21.3197     	0.0         	Residential     	;NULL
 n162            	26.9729     	0.02106     	Residential     	;NULL
 n163            	21.6096     	0.04685     	Residential     	;PRESSURE SENSOR
 n164            	20.2745     	0.17852     	Residential     	;NULL
 n165            	19.8081     	0.32357     	Residential     	;NULL
 n166            	20.275      	0.23162     	Residential     	;NULL
 n167            	22.5413     	0.15163     	Residential     	;NULL
 n168            	20.4384     	0.04698     	Residential     	;NULL
 n169            	27.0181     	0.06359     	Residential     	;NULL
 n170            	23.2339     	0.56804     	Residential     	;NULL
 n171            	20.6067     	0.21852     	Residential     	;NULL
 n172            	19.1601     	0.05054     	Residential     	;NULL
 n173            	21.0596     	0.17939     	Residential     	;NULL
 n174            	21.4292     	0.0         	Residential     	;NULL
 n175            	19.3536     	0.11794     	Residential     	;NULL
 n176            	27.7038     	0.11452     	Residential     	;NULL
 n177            	19.3479     	0.16733     	Residential     	;NULL
 n178            	21.9026     	0.03784     	Residential     	;NULL
 n179            	19.4895     	0.0         	Residential     	;NULL
 n180            	22.7778     	0.0212      	Residential     	;NULL
 n181            	23.7049     	0.12924     	Residential     	;NULL
 n182            	25.085      	0.16182     	Residential     	;NULL
 n183            	19.3859     	0.13435     	Residential     	;NULL
 n184            	27.2441     	0.05353     	Residential     	;NULL
 n185            	19.0789     	0.15725     	Residential     	;NULL
 n186            	21.8196     	0.11016     	Residential     	;NULL
 n187            	19.0349     	0.02351     	Residential     	;NULL
 n188            	18.8768     	0.00036     	Residential     	;PRESSURE SENSOR
 n189            	18.6826     	0.11642     	Residential     	;NULL
 n190            	19.6529     	0.05832     	Residential     	;NULL
 n191            	27.4799     	0.34571     	Residential     	;NULL
 n192            	22.206      	0.25493     	Residential     	;NULL
 n193            	19.7041     	0.02736     	Residential     	;NULL
 n194            	19.7601     	0.02025     	Residential     	;NULL
 n195            	16.8285     	0.0994      	Residential     	;NULL
 n196            	19.8226     	0.07574     	Residential     	;NULL
 n197            	16.5799     	0.0         	Residential     	;NULL
 n198            	22.8492     	0.0         	Residential     	;NULL
 n199            	16.5475     	0.15941     	Residential     	;NULL
 n200            	18.2407     	0.14288     	Residential     	;NULL
 n201            	19.106      	0.06221     	Residential     	;NULL
 n202            	17.9436     	0.02819     	Residential     	;NULL
 n203            	22.0332     	0.1908      	Residential     	;NULL
 n204            	16.436      	0.06998     	Residential     	;NULL
 n205            	6.9791      	0.0         	Residential     	;NULL
 n206            	7.9123      	0.0         	Residential     	;NULL
 n207            	2.0579      	0.0         	Residential     	;NULL
 n208            	5.9061      	0.0         	Residential     	;NULL
 n209            	4.6117      	0.0         	Residential     	;NULL
 n210            	2.7477      	0.0         	Residential     	;NULL
 n211            	4.8451      	0.0         	Residential     	;NULL
 n212            	2.3488      	0.0         	Residential     	;NULL
 n213            	3.2427      	0.0         	Residential     	;NULL
 n214            	16.8316     	0.00894     	Residential     	;NULL
 n215            	2.0066      	0.0         	Residential     	;PRESSURE SENSOR
 n216            	2.4091      	0.0         	Residential     	;NULL
 n217            	1.8712      	0.0         	Residential     	;NULL
 n218            	29.6006     	0.13648     	Residential     	;NULL
 n219            	28.4518     	0.12053     	Residential     	;NULL
 n220            	30.7523     	0.18137     	Residential     	;NULL
 n221            	28.2232     	0.08975     	Residential     	;NULL
 n222            	28.0585     	0.00828     	Residential     	;NULL
 n223            	28.5629     	0.04495     	Residential     	;NULL
 n224            	26.9114     	0.11122     	Residential     	;NULL
 n225            	25.5        	0.19604     	Residential     	;NULL
 n226            	6.113       	0.0         	Residential     	;NULL
 n227            	5.7901      	0.0         	Residential     	;NULL
 n228            	27.3852     	0.10226     	Residential     	;NULL
 n229            	21.5781     	0.17842     	Residential     	;PRESSURE SENSOR
 n230            	28.3962     	0.04198     	Residential     	;NULL
 n231            	4.8639      	0.0         	Residential     	;NULL
 n232            	26.0377     	0.04068     	Residential     	;NULL
 n233            	4.4157      	0.0         	Residential     	;NULL
 n234            	5.1036      	0.09742     	Residential     	;NULL
 n235            	24.1047     	0.27477     	Residential     	;NULL
 n236            	3.0871      	0.0         	Residential     	;NULL
 n237            	4.0834      	0.13003     	Residential     	;NULL
 n238            	24.6076     	0.34164     	Residential     	;NULL
 n239            	22.9677     	0.23594     	Residential     	;NULL
 n240            	28.8065     	0.20297     	Residential     	;NULL
 n241            	22.1953     	0.17762     	Residential     	;NULL
 n242            	2.3582      	0.0         	Residential     	;NULL
 n243            	2.6564      	0.0         	Residential     	;NULL
 n244            	21.2523     	0.58954     	Residential     	;NULL
 n245            	28.661      	0.10076     	Residential     	;NULL
 n246            	1.9044      	0.0         	Residential     	;NULL
 n247            	2.117       	0.0         	Residential     	;NULL
 n248            	29.31       	0.16481     	Residential     	;NULL
 n249            	28.5347     	0.04522     	Residential     	;NULL
 n250            	28.414      	0.08975     	Residential     	;NULL
 n251            	21.3004     	0.189       	Residential     	;NULL
 n252            	24.7044     	0.13626     	Residential     	;NULL
 n253            	2.2871      	0.18871     	Residential     	;NULL
 n254            	2.2175      	0.00324     	Residential     	;NULL
 n255            	20.9378     	0.00072     	Residential     	;NULL
 n256            	17.777      	0.24264     	Residential     	;NULL
 n257            	28.3219     	0.05373     	Residential     	;NULL
 n258            	24.7483     	0.05029     	Residential     	;NULL
 n259            	24.601      	0.0         	Residential     	;NULL
 n260            	17.7457     	0.1265      	Residential     	;NULL
 n261            	16.7006     	0.14148     	Residential     	;NULL
 n262            	24.2606     	0.21595     	Residential     	;NULL
 n263            	24.6696     	0.10402     	Residential     	;NULL
 n264            	20.6282     	0.0         	Residential     	;NULL
 n265            	28.4319     	0.03071     	Residential     	;NULL
 n266            	19.968      	0.32069     	Residential     	;NULL
 n267            	23.3745     	0.13117     	Residential     	;NULL
 n268            	21.9354     	0.11255     	Residential     	;NULL
 n269            	26.1653     	0.09756     	Residential     	;NULL
 n270            	20.8216     	0.1773      	Residential     	;NULL
 n271            	34.039      	0.14744     	Residential     	;NULL
 n272            	20.1368     	0.13003     	Residential     	;NULL
 n273            	24.5091     	0.26946     	Residential     	;NULL
 n274            	32.8648     	0.01168     	Residential     	;NULL
 n275            	29.2533     	0.08345     	Residential     	;NULL
 n276            	21.3002     	0.20909     	Residential     	;NULL
 n277            	22.448      	0.01692     	Residential     	;NULL
 n278            	22.0132     	0.11088     	Residential     	;NULL
 n279            	21.7544     	0.08381     	Residential     	;NULL
 n280            	29.6042     	0.11866     	Residential     	;NULL
 n281            	31.2675     	0.11993     	Residential     	;NULL
 n282            	30.4949     	0.15779     	Residential     	;NULL
 n283            	27.4233     	0.1444      	Residential     	;NULL
 n284            	26.3666     	0.18079     	Residential     	;NULL
 n285            	20.4612     	0.1896      	Residential     	;NULL
 n286            	29.0388     	0.25715     	Residential     	;NULL
 n287            	33.0444     	0.0         	Residential     	;NULL
 n288            	21.6218     	3.5         	Residential     	;PRESSURE SENSOR
 n289            	27.4463     	0.0464      	Residential     	;NULL
 n290            	24.6247     	0.15876     	Residential     	;NULL
 n291            	32.4985     	0.15656     	Residential     	;NULL
 n292            	31.9495     	0.08428     	Residential     	;NULL
 n293            	26.5282     	0.1674      	Residential     	;NULL
 n294            	26.5192     	0.04099     	Residential     	;NULL
 n295            	30.8274     	0.14575     	Residential     	;NULL
 n296            	32.1966     	0.0945      	Residential     	;PRESSURE SENSOR
 n297            	23.3934     	0.18839     	Residential     	;NULL
 n298            	34.8909     	0.0         	Residential     	;NULL
 n299            	26.7205     	0.18144     	Residential     	;NULL
 n300            	34.7777     	0.0         	Residential     	;NULL
 n301            	23.52       	0.0682      	Residential     	;NULL
 n302            	23.3123     	0.16222     	Residential     	;NULL
 n303            	34.4994     	0.0         	Residential     	;NULL
 n304            	32.978      	0.10766     	Residential     	;NULL
 n305            	25.4869     	0.22993     	Residential     	;NULL
 n306            	23.6839     	0.22514     	Residential     	;NULL
 n307            	31.4204     	0.14926     	Residential     	;NULL
 n308            	23.3861     	0.09626     	Residential     	;NULL
 n309            	23.1678     	0.26712     	Residential     	;NULL
 n310            	22.36       	0.14803     	Residential     	;NULL
 n311            	29.5998     	0.01915     	Residential     	;NULL
 n312            	22.0779     	0.13349     	Residential     	;NULL
 n313            	21.7616     	0.15516     	Residential     	;NULL
 n314            	29.6902     	0.08208     	Residential     	;NULL
 n315            	22.7969     	0.14105     	Residential     	;NULL
 n316            	29.3551     	0.11466     	Residential     	;NULL
 n317            	22.2884     	0.08093     	Residential     	;NULL
 n318            	23.5639     	0.16934     	Residential     	;NULL
 n319            	30.4617     	0.05263     	Residential     	;NULL
 n320            	28.2142     	0.10174     	Residential     	;NULL
 n321            	21.897      	0.11131     	Residential     	;NULL
 n322            	26.9371     	0.0         	Residential     	;NULL
 n323            	26.0702     	0.21002     	Residential     	;NULL
 n324            	24.9686     	0.0126      	Residential     	;NULL
 n325            	24.3047     	0.19022     	Residential     	;NULL
 n326            	23.6854     	0.18718     	Residential     	;NULL
 n327            	22.2849     	0.21555     	Residential     	;NULL
 n328            	22.1954     	0.0527      	Residential     	;NULL
 n329            	24.3743     	0.0072      	Residential     	;NULL
 n330            	22.0274     	0.0851      	Residential     	;NULL
 n331            	22.9257     	0.03082     	Residential     	;NULL
 n332            	18.0        	0.0058      	Residential     	;PRESSURE SENSOR
 n333            	18.0        	0.03938     	Residential     	;NULL
 n334            	18.0        	0.07502     	Residential     	;NULL
 n335            	27.45       	0.12953     	Residential     	;NULL
 n336            	26.0        	0.30726     	Residential     	;NULL
 n337            	4.1         	0.0         	Residential     	;NULL
 n338            	28.2        	0.0         	Residential     	;NULL
 n339            	22.8        	0.21607     	Residential     	;NULL
 n340            	30.1        	0.45761     	Residential     	;NULL
 n341            	22.8        	0.00216     	Residential     	;NULL
 n342            	27.36       	0.0         	Residential     	;PRESSURE SENSOR
 n343            	66.12       	0.1283      	Residential     	;AMR
 n344            	74.28       	0.2664      	Residential     	;AMR
 n345            	71.23       	0.05256     	Residential     	;AMR
 n346            	67.93       	0.17856     	Residential     	;AMR
 n347            	73.6617     	0.0198      	Residential     	;AMR
 n348            	74.1128     	0.02988     	Residential     	;AMR
 n349            	74.564      	0.05976     	Residential     	;AMR
 n350            	75.0152     	0.20844     	Residential     	;AMR
 n351            	75.4663     	0.3924      	Residential     	;AMR
 n352            	74.1103     	0.1332      	Residential     	;AMR
 n353            	73.5455     	0.29268     	Residential     	;AMR
 n354            	73.9127     	0.12312     	Residential     	;AMR
 n355            	66.4555     	0.43812     	Residential     	;AMR
 n356            	67.3414     	0.1242      	Residential     	;AMR
 n357            	69.745      	0.10224     	Residential     	;AMR
 n358            	75.9841     	0.55008     	Residential     	;AMR
 n359            	76.0507     	0.38808     	Residential     	;AMR
 n360            	64.9738     	0.2682      	Residential     	;AMR
 n361            	65.4644     	0.1134      	Residential     	;AMR
 n362            	74.0188     	0.00576     	Residential     	;AMR
 n363            	73.6907     	0.15444     	Residential     	;AMR
 n364            	63.4409     	0.09936     	Residential     	;AMR
 n365            	63.8231     	0.11052     	Residential     	;AMR
 n366            	61.8702     	0.1638      	Residential     	;AMR
 n367            	61.7504     	0.04489     	Residential     	;AMR
 n368            	71.0896     	0.11556     	Residential     	;AMR
 n369            	60.5924     	0.17784     	Residential     	;AMR
 n370            	60.5913     	0.04027     	Residential     	;AMR
 n371            	73.8213     	0.07056     	Residential     	;AMR
 n372            	65.8656     	0.036       	Residential     	;AMR
 n373            	59.6553     	0.0306      	Residential     	;AMR
 n374            	74.9737     	0.11268     	Residential     	;AMR
 n375            	73.8301     	0.05868     	Residential     	;AMR
 n376            	72.6865     	0.12816     	Residential     	;AMR
 n377            	62.9179     	0.0         	Residential     	;AMR
 n378            	68.9578     	0.01368     	Residential     	;AMR
 n379            	70.0939     	0.0972      	Residential     	;AMR
 n380            	61.2341     	0.16812     	Residential     	;AMR
 n381            	74.0464     	0.23004     	Residential     	;AMR
 n382            	72.7629     	0.1476      	Residential     	;AMR
 n383            	71.4794     	0.0846      	Residential     	;AMR
 n384            	69.5445     	0.21024     	Residential     	;AMR
 n385            	66.8891     	0.04896     	Residential     	;AMR
 n386            	59.3943     	0.24876     	Residential     	;AMR
 n387            	64.9448     	0.16092     	Residential     	;AMR
 n388            	63.7718     	0.29851     	Residential     	;AMR
 n389            	67.0238     	0.16812     	Residential     	;AMR
 n390            	38.164      	0.1278      	Residential     	;NULL
 n391            	37.6252     	0.12024     	Residential     	;NULL
 n392            	37.0865     	0.07148     	Residential     	;NULL
 n393            	38.8775     	0.07258     	Residential     	;NULL
 n394            	39.0521     	0.08705     	Residential     	;NULL
 n395            	39.2268     	0.09466     	Residential     	;NULL
 n396            	39.4015     	0.04786     	Residential     	;NULL
 n397            	39.5761     	0.1382      	Residential     	;NULL
 n398            	39.7508     	0.15822     	Residential     	;NULL
 n399            	39.9254     	0.00252     	Residential     	;NULL
 n400            	40.257      	0.11056     	Residential     	;NULL
 n401            	40.4005     	0.31273     	Residential     	;NULL
 n402            	41.2645     	0.27742     	Residential     	;NULL
 n403            	42.4154     	0.30726     	Residential     	;NULL
 n404            	43.5664     	0.19537     	Residential     	;NULL
 n405            	34.7226     	0.16709     	Residential     	;NULL
 n406            	29.9762     	0.12148     	Residential     	;NULL
 n407            	31.6562     	0.16337     	Residential     	;NULL
 n408            	36.3159     	0.29081     	Residential     	;NULL
 n409            	42.1242     	0.04237     	Residential     	;NULL
 n410            	42.8344     	0.06212     	Residential     	;PRESSURE SENSOR
 n411            	41.9643     	0.27335     	Residential     	;NULL
 n412            	32.6351     	0.25614     	Residential     	;NULL
 n413            	32.5684     	0.05326     	Residential     	;NULL
 n414            	34.4274     	0.19237     	Residential     	;NULL
 n415            	28.5315     	0.4277      	Residential     	;PRESSURE SENSOR
 n416            	40.7274     	0.06138     	Residential     	;NULL
 n417            	40.9109     	0.13871     	Residential     	;NULL
 n418            	35.4624     	0.018       	Residential     	;NULL
 n419            	34.9649     	0.03013     	Residential     	;NULL
 n420            	37.454      	0.12514     	Residential     	;NULL
 n421            	37.9009     	0.06395     	Residential     	;NULL
 n422            	38.3478     	0.13797     	Residential     	;NULL
 n423            	38.7946     	0.3735      	Residential     	;NULL
 n424            	39.2415     	0.05476     	Residential     	;NULL
 n425            	34.3122     	0.13761     	Residential     	;NULL
 n426            	33.7011     	0.10228     	Residential     	;NULL
 n427            	36.5315     	0.10246     	Residential     	;NULL
 n428            	36.8386     	0.09475     	Residential     	;NULL
 n429            	37.1457     	0.00324     	Residential     	;PRESSURE SENSOR
 n430            	37.4527     	0.12317     	Residential     	;NULL
 n431            	37.7598     	0.01656     	Residential     	;NULL
 n432            	38.0669     	0.12276     	Residential     	;NULL
 n433            	38.374      	0.26546     	Residential     	;NULL
 n434            	40.5972     	0.36144     	Residential     	;NULL
 n435            	28.8164     	0.22423     	Residential     	;NULL
 n436            	34.2205     	0.07918     	Residential     	;NULL
 n437            	32.5424     	0.03933     	Residential     	;NULL
 n438            	39.8942     	0.14116     	Residential     	;NULL
 n439            	30.7936     	0.14146     	Residential     	;NULL
 n440            	34.2919     	0.05306     	Residential     	;NULL
 n441            	34.6102     	0.12953     	Residential     	;NULL
 n442            	34.9284     	0.0         	Residential     	;NULL
 n443            	29.0953     	0.0918      	Residential     	;NULL
 n444            	28.9522     	0.16268     	Residential     	;NULL
 n445            	28.2603     	0.07409     	Residential     	;NULL
 n446            	31.218      	0.22673     	Residential     	;NULL
 n447            	31.4091     	0.20864     	Residential     	;NULL
 n448            	31.6002     	0.05967     	Residential     	;NULL
 n449            	39.1847     	0.16751     	Residential     	;NULL
 n450            	35.9868     	0.13968     	Residential     	;NULL
 n451            	36.1911     	0.27734     	Residential     	;NULL
 n452            	29.8032     	0.11282     	Residential     	;NULL
 n453            	30.7973     	0.25967     	Residential     	;NULL
 n454            	34.0772     	0.34906     	Residential     	;NULL
 n455            	32.9079     	0.15365     	Residential     	;NULL
 n456            	31.7385     	0.14371     	Residential     	;NULL
 n457            	30.5692     	0.22248     	Residential     	;NULL
 n458            	30.598      	0.07027     	Residential     	;PRESSURE SENSOR
 n459            	29.4047     	0.12107     	Residential     	;NULL
 n460            	28.2114     	0.29563     	Residential     	;NULL
 n461            	34.297      	0.43974     	Residential     	;NULL
 n462            	32.1985     	0.2475      	Residential     	;NULL
 n463            	28.8609     	0.0         	Residential     	;NULL
 n464            	28.3219     	0.0         	Residential     	;NULL
 n465            	27.783      	0.15322     	Residential     	;NULL
 n466            	28.7199     	0.10325     	Residential     	;NULL
 n467            	28.0399     	0.0         	Residential     	;NULL
 n468            	26.5418     	0.14132     	Residential     	;NULL
 n469            	26.9995     	0.0         	Residential     	;PRESSURE SENSOR
 n470            	26.4802     	0.17064     	Residential     	;NULL
 n471            	25.9609     	0.26208     	Residential     	;NULL
 n472            	24.817      	0.17071     	Residential     	;NULL
 n473            	24.1747     	0.52281     	Residential     	;NULL
 n474            	26.1391     	0.0108      	Residential     	;NULL
 n475            	26.0878     	0.20736     	Residential     	;NULL
 n476            	24.9631     	0.22064     	Residential     	;NULL
 n477            	24.8609     	0.06959     	Residential     	;NULL
 n478            	22.8701     	0.00036     	Residential     	;NULL
 n479            	22.3924     	0.0         	Residential     	;NULL
 n480            	21.9146     	0.47995     	Residential     	;NULL
 n481            	21.4369     	0.0         	Residential     	;NULL
 n482            	24.3157     	0.11855     	Residential     	;NULL
 n483            	24.5439     	0.5292      	Residential     	;NULL
 n484            	22.6375     	0.1296      	Residential     	;NULL
 n485            	21.7743     	0.011       	Residential     	;NULL
 n486            	19.458      	0.1458      	Residential     	;NULL
 n487            	19.9531     	0.17618     	Residential     	;NULL
 n488            	22.7713     	0.17593     	Residential     	;NULL
 n489            	22.0441     	0.39744     	Residential     	;NULL
 n490            	21.317      	0.0         	Residential     	;NULL
 n491            	23.0928     	0.11038     	Residential     	;NULL
 n492            	22.916      	0.13817     	Residential     	;NULL
 n493            	22.2249     	0.03838     	Residential     	;NULL
 n494            	23.2411     	0.08132     	Residential     	;NULL
 n495            	22.9645     	0.14976     	Residential     	;PRESSURE SENSOR
 n496            	25.3653     	0.33768     	Residential     	;NULL
 n497            	23.7693     	0.43724     	Residential     	;NULL
 n498            	26.4312     	0.30665     	Residential     	;NULL
 n499            	19.6041     	0.33404     	Residential     	;NULL
 n500            	22.0404     	0.03505     	Residential     	;NULL
 n501            	21.4607     	0.1026      	Residential     	;NULL
 n502            	20.881      	0.12247     	Residential     	;NULL
 n503            	19.2577     	0.25819     	Residential     	;NULL
 n504            	20.9964     	0.03312     	Residential     	;NULL
 n505            	19.4982     	0.03661     	Residential     	;NULL
 n506            	20.955      	0.10879     	Residential     	;PRESSURE SENSOR
 n507            	20.9532     	0.09223     	Residential     	;NULL
 n508            	20.3725     	0.09216     	Residential     	;NULL
 n509            	19.7919     	0.0841      	Residential     	;NULL
 n510            	21.1001     	0.0054      	Residential     	;NULL
 n511            	19.55       	0.17878     	Residential     	;NULL
 n512            	20.1304     	0.17046     	Residential     	;NULL
 n513            	19.6708     	0.01721     	Residential     	;NULL
 n514            	19.291      	0.0         	Residential     	;NULL
 n515            	19.4151     	0.0         	Residential     	;NULL
 n516            	19.5392     	0.0         	Residential     	;PRESSURE SENSOR
 n517            	20.7313     	0.31486     	Residential     	;NULL
 n518            	19.3656     	0.49774     	Residential     	;NULL
 n519            	26.6257     	0.31709     	Residential     	;PRESSURE SENSOR
 n520            	24.9757     	0.39467     	Residential     	;NULL
 n521            	24.0505     	0.52009     	Residential     	;NULL
 n522            	21.5056     	0.1125      	Residential     	;NULL
 n523            	20.0309     	0.29347     	Residential     	;NULL
 n524            	20.3387     	0.19483     	Residential     	;NULL
 n525            	21.4862     	0.8478      	Residential     	;NULL
 n526            	19.4866     	0.0         	Residential     	;NULL
 n527            	19.31       	0.26741     	Residential     	;NULL
 n528            	25.7956     	0.12298     	Residential     	;NULL
 n529            	24.2409     	0.99526     	Residential     	;NULL
 n530            	19.3787     	0.09806     	Residential     	;NULL
 n531            	19.7982     	0.10202     	Residential     	;NULL
 n532            	20.9125     	0.0519      	Residential     	;NULL
 n533            	20.4687     	0.34092     	Residential     	;NULL
 n534            	25.5403     	0.2056      	Residential     	;NULL
 n535            	24.1334     	0.04844     	Residential     	;NULL
 n536            	22.7266     	0.15966     	Residential     	;NULL
 n537            	22.2569     	0.09459     	Residential     	;NULL
 n538            	19.0738     	0.00036     	Residential     	;NULL
 n539            	20.698      	0.24257     	Residential     	;NULL
 n540            	18.9223     	0.23584     	Residential     	;NULL
 n541            	19.1791     	0.03454     	Residential     	;NULL
 n542            	24.7933     	0.13745     	Residential     	;NULL
 n543            	23.2015     	0.0036      	Residential     	;NULL
 n544            	20.1273     	0.33266     	Residential     	;NULL
 n545            	19.7594     	0.10656     	Residential     	;NULL
 n546            	19.7716     	0.02984     	Residential     	;NULL
 n547            	19.7837     	0.10942     	Residential     	;NULL
 n548            	19.7959     	0.34826     	Residential     	;NULL
 n549            	19.5515     	0.1373      	Residential     	;PRESSURE SENSOR
 n550            	19.3558     	0.1215      	Residential     	;NULL
 n551            	25.5173     	0.72785     	Residential     	;NULL
 n552            	24.0293     	0.07063     	Residential     	;NULL
 n553            	19.9928     	0.20137     	Residential     	;NULL
 n554            	19.7778     	0.04183     	Residential     	;NULL
 n555            	19.5629     	0.08489     	Residential     	;NULL
 n556            	20.8791     	0.05933     	Residential     	;NULL
 n557            	25.1034     	0.01296     	Residential     	;NULL
 n558            	20.1175     	0.07524     	Residential     	;NULL
 n559            	19.9605     	0.0563      	Residential     	;NULL
 n560            	19.8035     	0.02268     	Residential     	;NULL
 n561            	19.6465     	0.75888     	Residential     	;NULL
 n562            	19.4841     	0.25452     	Residential     	;NULL
 n563            	20.0358     	0.04885     	Residential     	;NULL
 n564            	19.7966     	0.24394     	Residential     	;NULL
 n565            	19.5573     	0.03427     	Residential     	;NULL
 n566            	19.3181     	0.01476     	Residential     	;NULL
 n567            	25.3129     	0.07182     	Residential     	;NULL
 n568            	23.6078     	0.38806     	Residential     	;NULL
 n569            	20.2607     	0.0644      	Residential     	;NULL
 n570            	19.9147     	0.22498     	Residential     	;NULL
 n571            	19.5688     	0.05234     	Residential     	;NULL
 n572            	19.2228     	0.10015     	Residential     	;NULL
 n573            	20.5842     	0.34387     	Residential     	;NULL
 n574            	20.1088     	0.02315     	Residential     	;NULL
 n575            	19.6334     	0.0         	Residential     	;NULL
 n576            	19.158      	0.47786     	Residential     	;NULL
 n577            	25.7043     	0.07227     	Residential     	;NULL
 n578            	27.4739     	0.13358     	Residential     	;NULL
 n579            	26.1646     	0.14881     	Residential     	;NULL
 n580            	20.7618     	0.04747     	Residential     	;NULL
 n581            	18.2994     	0.11736     	Residential     	;NULL
 n582            	17.564      	0.09227     	Residential     	;NULL
 n583            	26.3222     	0.00144     	Residential     	;NULL
 n584            	25.1646     	0.14015     	Residential     	;NULL
 n585            	24.0069     	0.13651     	Residential     	;NULL
 n586            	24.9275     	0.13882     	Residential     	;NULL
 n587            	22.375      	0.11477     	Residential     	;NULL
 n588            	20.983      	0.14364     	Residential     	;NULL
 n589            	18.7        	0.0         	Residential     	;NULL
 n590            	17.64       	0.0         	Residential     	;NULL
 n591            	16.7042     	0.02189     	Residential     	;NULL
 n592            	19.1676     	0.02113     	Residential     	;NULL
 n593            	18.5126     	0.0515      	Residential     	;NULL
 n594            	17.8575     	0.12866     	Residential     	;NULL
 n595            	17.2025     	0.12753     	Residential     	;NULL
 n596            	19.4271     	0.0         	Residential     	;NULL
 n597            	19.0316     	0.00324     	Residential     	;NULL
 n598            	18.6362     	0.02315     	Residential     	;NULL
 n599            	22.6452     	0.37606     	Residential     	;NULL
 n600            	22.4412     	0.12274     	Residential     	;NULL
 n601            	22.2372     	0.15388     	Residential     	;NULL
 n602            	21.313      	0.39521     	Residential     	;NULL
 n603            	19.7769     	0.0         	Residential     	;NULL
 n604            	16.5252     	0.00612     	Residential     	;NULL
 n605            	16.5029     	0.0         	Residential     	;NULL
 n606            	16.4806     	0.02032     	Residential     	;NULL
 n607            	16.4583     	0.0         	Residential     	;NULL
 n608            	16.7894     	0.0         	Residential     	;NULL
 n609            	17.0313     	0.0         	Residential     	;NULL
 n610            	17.2732     	0.0108      	Residential     	;NULL
 n611            	17.515      	0.0         	Residential     	;NULL
 n612            	17.7569     	0.00252     	Residential     	;NULL
 n613            	17.9988     	0.01476     	Residential     	;PRESSURE SENSOR
 n614            	18.6734     	0.29599     	Residential     	;NULL
 n615            	17.7895     	0.00324     	Residential     	;NULL
 n616            	17.3383     	0.01512     	Residential     	;NULL
 n617            	16.8872     	0.01332     	Residential     	;NULL
 n618            	20.5696     	0.03953     	Residential     	;NULL
 n619            	17.6656     	0.00216     	Residential     	;NULL
 n620            	17.3876     	0.0         	Residential     	;NULL
 n621            	17.1096     	0.0         	Residential     	;NULL
 n622            	16.6338     	0.0026      	Residential     	;NULL
 n623            	7.0127      	0.0         	Residential     	;NULL
 n624            	2.4028      	0.0         	Residential     	;NULL
 n625            	5.003       	0.0         	Residential     	;NULL
 n626            	4.6304      	0.0         	Residential     	;NULL
 n627            	30.1764     	0.32584     	Residential     	;NULL
 n628            	28.8837     	0.25427     	Residential     	;NULL
 n629            	28.1669     	0.16936     	Residential     	;NULL
 n630            	28.2551     	0.18436     	Residential     	;NULL
 n631            	28.3259     	0.0797      	Residential     	;NULL
 n632            	30.3596     	0.18095     	Residential     	;NULL
 n633            	29.9669     	0.09383     	Residential     	;NULL
 n634            	29.5743     	0.51797     	Residential     	;NULL
 n635            	29.1816     	0.24872     	Residential     	;NULL
 n636            	28.7889     	0.00648     	Residential     	;PRESSURE SENSOR
 n637            	26.9784     	0.08255     	Residential     	;NULL
 n638            	25.8984     	0.08444     	Residential     	;NULL
 n639            	24.8183     	0.0743      	Residential     	;NULL
 n640            	23.7382     	0.08086     	Residential     	;NULL
 n641            	22.6582     	0.21046     	Residential     	;NULL
 n642            	27.9316     	0.10836     	Residential     	;NULL
 n643            	27.3003     	0.12758     	Residential     	;NULL
 n644            	26.669      	0.11327     	Residential     	;PRESSURE SENSOR
 n645            	28.3274     	0.01512     	Residential     	;NULL
 n646            	28.0918     	0.13817     	Residential     	;NULL
 n647            	27.8563     	0.11945     	Residential     	;NULL
 n648            	27.6207     	0.05697     	Residential     	;NULL
 n649            	26.2097     	0.15446     	Residential     	;NULL
 n650            	25.508      	0.10354     	Residential     	;NULL
 n651            	24.8064     	0.15575     	Residential     	;NULL
 n652            	26.2057     	0.16985     	Residential     	;NULL
 n653            	24.6559     	0.03899     	Residential     	;NULL
 n654            	23.8118     	0.12514     	Residential     	;NULL
 n655            	24.6738     	0.20369     	Residential     	;NULL
 n656            	23.8476     	0.09652     	Residential     	;NULL
 n657            	23.0215     	0.43756     	Residential     	;NULL
 n658            	28.0958     	0.202       	Residential     	;NULL
 n659            	28.7008     	0.20759     	Residential     	;NULL
 n660            	29.0054     	0.33889     	Residential     	;NULL
 n661            	27.781      	0.27329     	Residential     	;NULL
 n662            	26.7555     	0.23771     	Residential     	;NULL
 n663            	25.7299     	0.06759     	Residential     	;NULL
 n664            	27.6828     	0.16389     	Residential     	;NULL
 n665            	26.7047     	0.2192      	Residential     	;NULL
 n666            	25.7265     	0.17597     	Residential     	;NULL
 n667            	2.061       	0.009       	Residential     	;NULL
 n668            	30.0982     	0.32274     	Residential     	;NULL
 n669            	30.8863     	0.22964     	Residential     	;NULL
 n670            	31.6745     	0.14859     	Residential     	;NULL
 n671            	32.4627     	0.24548     	Residential     	;NULL
 n672            	33.2508     	0.2115      	Residential     	;NULL
 n673            	20.4117     	0.0639      	Residential     	;NULL
 n674            	19.523      	0.21424     	Residential     	;NULL
 n675            	18.6344     	0.03845     	Residential     	;NULL
 n676            	22.8211     	0.55181     	Residential     	;NULL
 n677            	20.783      	0.04903     	Residential     	;NULL
 n678            	28.3769     	0.10346     	Residential     	;NULL
 n679            	27.1045     	0.20612     	Residential     	;PRESSURE SENSOR
 n680            	25.887      	0.21123     	Residential     	;NULL
 n681            	17.846      	0.1456      	Residential     	;NULL
 n682            	18.9914     	0.1811      	Residential     	;NULL
 n683            	22.4444     	0.59054     	Residential     	;NULL
 n684            	25.358      	0.10836     	Residential     	;NULL
 n685            	26.0464     	0.04671     	Residential     	;NULL
 n686            	26.7349     	0.20038     	Residential     	;NULL
 n687            	20.3948     	0.09657     	Residential     	;NULL
 n688            	20.9906     	0.19332     	Residential     	;NULL
 n689            	26.2324     	0.07133     	Residential     	;NULL
 n690            	26.2995     	0.07258     	Residential     	;NULL
 n691            	20.4792     	0.0882      	Residential     	;NULL
 n692            	34.181      	0.26946     	Residential     	;NULL
 n693            	34.323      	0.27292     	Residential     	;NULL
 n694            	34.465      	0.29146     	Residential     	;NULL
 n695            	34.6069     	0.29072     	Residential     	;NULL
 n696            	34.7489     	0.10368     	Residential     	;NULL
 n697            	20.2449     	0.15174     	Residential     	;NULL
 n698            	20.3531     	0.26723     	Residential     	;NULL
 n699            	24.5476     	0.14906     	Residential     	;NULL
 n700            	24.5862     	0.15062     	Residential     	;NULL
 n701            	32.9247     	0.13658     	Residential     	;NULL
 n702            	32.9845     	0.19136     	Residential     	;NULL
 n703            	22.9922     	0.0479      	Residential     	;NULL
 n704            	23.5364     	0.09547     	Residential     	;NULL
 n705            	24.0805     	0.29862     	Residential     	;NULL
 n706            	21.6881     	0.04453     	Residential     	;NULL
 n707            	21.1078     	0.08922     	Residential     	;NULL
 n708            	31.0475     	0.14521     	Residential     	;NULL
 n709            	30.3159     	0.04804     	Residential     	;NULL
 n710            	30.1369     	0.01728     	Residential     	;NULL
 n711            	29.9578     	0.00828     	Residential     	;NULL
 n712            	29.7788     	0.21305     	Residential     	;NULL
 n713            	20.6779     	0.11352     	Residential     	;NULL
 n714            	20.8947     	0.0982      	Residential     	;NULL
 n715            	21.1114     	0.00324     	Residential     	;NULL
 n716            	21.3281     	0.14767     	Residential     	;NULL
 n717            	21.5449     	0.00864     	Residential     	;NULL
 n718            	28.921      	0.18054     	Residential     	;NULL
 n719            	28.8032     	0.31705     	Residential     	;NULL
 n720            	28.6854     	0.22514     	Residential     	;NULL
 n721            	28.5676     	0.05445     	Residential     	;NULL
 n722            	28.4498     	0.15919     	Residential     	;PRESSURE SENSOR
 n723            	28.332      	0.20178     	Residential     	;NULL
 n724            	33.0223     	0.22057     	Residential     	;NULL
 n725            	33.0001     	0.14679     	Residential     	;NULL
 n726            	27.3736     	0.05683     	Residential     	;PRESSURE SENSOR
 n727            	27.3008     	0.12897     	Residential     	;NULL
 n728            	27.2281     	0.06043     	Residential     	;NULL
 n729            	27.1553     	0.21222     	Residential     	;NULL
 n730            	27.0826     	0.21078     	Residential     	;NULL
 n731            	27.0098     	0.16603     	Residential     	;NULL
 n732            	26.6199     	0.19442     	Residential     	;NULL
 n733            	25.5195     	0.16639     	Residential     	;NULL
 n734            	24.5197     	0.28901     	Residential     	;NULL
 n735            	31.0251     	0.11669     	Residential     	;NULL
 n736            	31.2227     	0.15286     	Residential     	;NULL
 n737            	32.5873     	0.1422      	Residential     	;NULL
 n738            	33.5907     	0.08822     	Residential     	;NULL
 n739            	32.2906     	0.18097     	Residential     	;NULL
 n740            	30.9904     	0.19595     	Residential     	;PRESSURE SENSOR
 n741            	26.6121     	0.13399     	Residential     	;NULL
 n742            	26.5037     	0.1262      	Residential     	;NULL
 n743            	26.3954     	0.21884     	Residential     	;NULL
 n744            	26.287      	0.36697     	Residential     	;NULL
 n745            	26.1786     	0.12764     	Residential     	;NULL
 n746            	33.9145     	0.12474     	Residential     	;NULL
 n747            	33.0513     	0.21542     	Residential     	;NULL
 n748            	32.1881     	0.21263     	Residential     	;NULL
 n749            	31.3249     	0.14033     	Residential     	;NULL
 n750            	22.8362     	0.12888     	Residential     	;NULL
 n751            	25.4005     	0.2079      	Residential     	;NULL
 n752            	25.3141     	0.06732     	Residential     	;PRESSURE SENSOR
 n753            	25.2277     	0.23899     	Residential     	;NULL
 n754            	25.1414     	0.05933     	Residential     	;NULL
 n755            	25.055      	0.19814     	Residential     	;NULL
 n756            	23.6439     	0.02664     	Residential     	;NULL
 n757            	23.6039     	0.13586     	Residential     	;NULL
 n758            	30.5101     	0.12118     	Residential     	;NULL
 n759            	22.9823     	0.09248     	Residential     	;NULL
 n760            	22.1832     	0.07056     	Residential     	;NULL
 n761            	21.8293     	0.03337     	Residential     	;NULL
 n762            	23.1804     	0.09943     	Residential     	;NULL
 n763            	23.8108     	0.03796     	Residential     	;NULL
 n764            	24.0578     	0.18799     	Residential     	;NULL
 n765            	29.5921     	0.02531     	Residential     	;NULL
 n766            	28.7224     	0.17129     	Residential     	;NULL
 n767            	27.8528     	0.09022     	Residential     	;NULL
 n768            	26.9832     	0.23267     	Residential     	;NULL
 n769            	26.1136     	0.29635     	Residential     	;PRESSURE SENSOR
 n770            	25.2439     	0.02412     	Residential     	;NULL
 n771            	21.9296     	0.0         	Residential     	;NULL
 n772            	21.9622     	0.15379     	Residential     	;NULL
 n773            	21.9948     	0.10224     	Residential     	;NULL
 n774            	23.65       	0.0         	Residential     	;NULL
 n775            	22.4765     	0.00828     	Residential     	;NULL
 n776            	28.775      	0.61088     	Residential     	;NULL
 n777            	25.5        	0.08503     	Residential     	;NULL
 n778            	27.92       	0.0         	Residential     	;NULL
 n779            	27.64       	0.14353     	Residential     	;NULL
 n780            	26.4        	0.10084     	Residential     	;NULL
 n781            	24.6        	0.0342      	Residential     	;NULL
 n782            	25.08       	0.10163     	Residential     	;NULL

[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	100.0       	                	;NULL
 R2              	100.0       	                	;NULL

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow
 T1              	98.68       	3.5         	0.0         	4.0         	16.0        	0.0         	                	;LEVEL SENSOR

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 p1              	n62             	n61             	26.9292     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p2              	n66             	n64             	14.3481     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p3              	n86             	n90             	50.1267     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p4              	n71             	n70             	29.2259     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p5              	n3              	n2              	23.7879     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p6              	n12             	n14             	31.2114     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p7              	n6              	n9              	43.3995     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p8              	n22             	n30             	53.0045     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p9              	n67             	n66             	53.1261     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p10             	n46             	n48             	62.6501     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p11             	n7              	n10             	68.3713     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p12             	n9              	n4              	70.3494     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p13             	n31             	n27             	49.4422     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p14             	n14             	n16             	34.2032     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p15             	n15             	n16             	72.2253     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p16             	n16             	n18             	50.1237     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p17             	n18             	n20             	54.2489     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p18             	n18             	n24             	65.191      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p19             	n21             	n25             	56.4633     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p20             	n26             	n28             	29.6436     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p21             	n27             	n34             	47.7731     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p22             	n28             	n33             	43.8692     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p23             	n29             	n32             	18.6286     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p24             	n32             	n36             	50.1077     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p25             	n33             	n35             	72.5123     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p26             	n34             	n37             	60.0953     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p27             	n35             	n38             	38.7224     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p28             	n36             	n41             	42.5986     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p29             	n37             	n45             	63.0851     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p30             	n37             	n39             	49.6992     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p31             	n40             	n42             	48.2914     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p32             	n42             	n43             	41.6678     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p33             	n43             	n45             	40.4763     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p34             	n50             	n55             	59.8532     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p35             	n51             	n53             	43.4704     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p36             	n52             	n56             	54.7204     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p37             	n54             	n57             	70.2049     	100.0       	120.0       	0.0         	Closed	;NULL
 p38             	n60             	n61             	9.2891      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p39             	n61             	n65             	36.1551     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p40             	n62             	n64             	38.8374     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p41             	n63             	n65             	31.0239     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p42             	n72             	n73             	21.0441     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p43             	n73             	n74             	23.5016     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p44             	n74             	n76             	67.8761     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p45             	n76             	n78             	70.0781     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p46             	n77             	n79             	25.3446     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p47             	n78             	n80             	47.5553     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p48             	n79             	n81             	53.1109     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p49             	n85             	n86             	24.2068     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p50             	n89             	n91             	50.8867     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p51             	n91             	n92             	24.2356     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p52             	n91             	n88             	47.5179     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p53             	n238            	n235            	27.4204     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p54             	n278            	n279            	12.2248     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p55             	n267            	n269            	33.1081     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p56             	n310            	n312            	12.2948     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p57             	n218            	n219            	51.5234     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p58             	n277            	n278            	16.8101     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p59             	n268            	n273            	57.0476     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p60             	n309            	n308            	19.5812     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p61             	n280            	n286            	54.3635     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p62             	n275            	n280            	37.5392     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p63             	n280            	n283            	65.7292     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p64             	n293            	n294            	6.6814      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p65             	n287            	n291            	30.0446     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p66             	n245            	n240            	42.5781     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p67             	n250            	n249            	5.017       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p68             	n258            	n259            	10.1846     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p69             	n314            	n316            	22.3779     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p70             	n302            	n297            	47.7865     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p71             	n328            	n327            	22.9926     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p72             	n242            	n246            	43.0228     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p73             	n236            	n242            	42.5596     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p74             	n233            	n236            	57.4031     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p75             	n231            	n233            	22.0221     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p76             	n227            	n231            	38.0635     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p77             	n302            	n301            	5.4292      	63.0        	140.0       	0.0         	OPEN  	;NULL
 p78             	n254            	n253            	9.2131      	63.0        	120.0       	0.0         	OPEN  	;NULL
 p79             	n222            	n221            	4.5125      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p80             	n235            	n239            	55.3305     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p81             	n126            	n121            	60.0801     	75.0        	140.0       	0.0         	OPEN  	;NULL
 p82             	n121            	n118            	15.9998     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p83             	n177            	n175            	13.3385     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p84             	n162            	n159            	22.9046     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p85             	n193            	n190            	16.4364     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p86             	n150            	n153            	23.6026     	63.0        	120.0       	0.0         	OPEN  	;NULL
 p87             	n156            	n157            	38.8514     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p88             	n168            	n171            	22.9683     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p89             	n141            	n133            	65.8594     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p90             	n122            	n120            	18.0551     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p91             	n145            	n146            	5.3428      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p92             	n109            	n107            	7.0501      	160.0       	140.0       	0.0         	OPEN  	;NULL
 p93             	n189            	n188            	19.7515     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p94             	n194            	n193            	19.3019     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p95             	n94             	n97             	51.7831     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p96             	n96             	n99             	63.2939     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p97             	n99             	n102            	66.9802     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p98             	n101            	n103            	22.7331     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p99             	n102            	n106            	60.7132     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p100            	n102            	n107            	39.3009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p101            	n103            	n107            	51.6094     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p102            	n104            	n114            	69.3344     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p103            	n104            	n108            	47.1926     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p104            	n105            	n113            	52.1526     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p105            	n110            	n115            	50.1743     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p106            	n110            	n112            	20.2696     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p107            	n113            	n120            	39.6039     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p108            	n114            	n116            	17.9183     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p109            	n114            	n119            	25.9671     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p110            	n115            	n111            	69.0704     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p111            	n116            	n125            	67.3462     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p112            	n127            	n131            	42.3661     	63.0        	140.0       	0.0         	OPEN  	;NULL
 p113            	n134            	n137            	59.1164     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p114            	n136            	n147            	73.5155     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p115            	n138            	n143            	59.6311     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p116            	n139            	n135            	35.1911     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p117            	n140            	n144            	60.9268     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p118            	n141            	n145            	65.2915     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p119            	n144            	n155            	58.0354     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p120            	n146            	n149            	46.7217     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p121            	n147            	n148            	39.1766     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p122            	n148            	n151            	37.0322     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p123            	n155            	n159            	44.4612     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p124            	n157            	n160            	50.3933     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p125            	n160            	n164            	49.2863     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p126            	n161            	n163            	35.6826     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p127            	n162            	n169            	61.3236     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p128            	n166            	n168            	15.6697     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p129            	n167            	n170            	21.5927     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p130            	n169            	n176            	74.8142     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p131            	n170            	n174            	64.0853     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p132            	n171            	n173            	39.144      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p133            	n172            	n175            	52.9645     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p134            	n173            	n174            	27.4612     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p135            	n177            	n179            	40.5201     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p136            	n178            	n180            	34.5469     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p137            	n183            	n185            	36.7448     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p138            	n180            	n186            	59.382      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p139            	n180            	n181            	33.9307     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p140            	n186            	n192            	47.4653     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p141            	n189            	n195            	70.2576     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p142            	n192            	n196            	55.1296     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p143            	n197            	n199            	72.4956     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p144            	n201            	n202            	28.0628     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p145            	n205            	n206            	38.1162     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p146            	n205            	n208            	54.0342     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p147            	n217            	n215            	66.2774     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p148            	n209            	n210            	47.8699     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p149            	n209            	n211            	40.1662     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p150            	n210            	n213            	63.0672     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p151            	n212            	n216            	63.0563     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p152            	n212            	n215            	74.4208     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p153            	n221            	n223            	48.5425     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p154            	n223            	n224            	60.488      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p155            	n226            	n227            	23.4907     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p156            	n228            	n232            	60.668      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p157            	n231            	n234            	27.7914     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p158            	n232            	n235            	61.2183     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p159            	n233            	n237            	39.5957     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p160            	n236            	n243            	38.8919     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p161            	n239            	n241            	34.4356     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p162            	n242            	n247            	43.5216     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p163            	n244            	n251            	63.9285     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p164            	n248            	n249            	51.2817     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p165            	n250            	n257            	59.3324     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p166            	n252            	n258            	56.564      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p167            	n260            	n256            	23.5371     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p168            	n262            	n267            	49.0169     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p169            	n269            	n273            	71.5203     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p170            	n270            	n276            	67.6756     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p171            	n271            	n274            	49.2362     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p172            	n274            	n281            	55.4012     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p173            	n281            	n282            	53.2009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p174            	n282            	n286            	46.4828     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p175            	n283            	n289            	41.9889     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p176            	n284            	n293            	58.7628     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p177            	n284            	n290            	72.2297     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p178            	n289            	n293            	53.0485     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p179            	n291            	n292            	19.8689     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p180            	n292            	n295            	34.2525     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p181            	n292            	n296            	32.9042     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p182            	n298            	n300            	37.7973     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p183            	n299            	n305            	62.7307     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p184            	n301            	n308            	68.0909     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p185            	n305            	n306            	55.5132     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p186            	n311            	n316            	61.1814     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p187            	n312            	n313            	54.0415     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p188            	n314            	n319            	61.1475     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p189            	n316            	n320            	55.1111     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p190            	n317            	n321            	40.8704     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p191            	n322            	n323            	54.231      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p192            	n325            	n326            	39.7874     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p193            	n326            	n327            	62.6495     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p194            	n328            	n331            	54.3392     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p195            	n246            	n217            	74.5207     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p196            	n95             	n98             	55.8465     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p197            	n122            	n124            	33.8464     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p198            	n130            	n133            	69.1173     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p199            	n137            	n142            	74.0429     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p200            	n154            	n156            	37.7536     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p201            	n163            	n167            	51.6878     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p202            	n164            	n166            	64.5793     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p203            	n174            	n178            	54.529      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p204            	n179            	n183            	32.4311     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p205            	n181            	n182            	34.7762     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p206            	n185            	n188            	39.046      	160.0       	140.0       	0.0         	OPEN  	;NULL
 p207            	n208            	n209            	27.4545     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p208            	n221            	n220            	69.3527     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p209            	n241            	n244            	55.53       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p210            	n245            	n249            	56.5037     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p211            	n251            	n255            	30.3174     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p212            	n260            	n261            	52.1305     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p213            	n263            	n267            	60.9402     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p214            	n264            	n266            	25.095      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p215            	n273            	n277            	67.4312     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p216            	n304            	n307            	42.8233     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p217            	n306            	n308            	27.4846     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p218            	n309            	n310            	41.4415     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p219            	n315            	n317            	54.9136     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p220            	n320            	n322            	69.6172     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p221            	n323            	n324            	65.9838     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p222            	n324            	n325            	47.8129     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p223            	n103            	n105            	19.5107     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p224            	n136            	n334            	35.8554     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p225            	n334            	n333            	40.9309     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p226            	n332            	n143            	37.6644     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p227            	R1              	n303            	26.9092     	200.0       	140.0       	0.0         	OPEN  	;FLOW SENSOR
 p228            	n130            	n128            	46.7558     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p229            	n129            	n69             	59.6365     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p230            	n67             	n70             	73.0176     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p231            	n144            	n80             	46.5731     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p232            	n184            	n191            	74.298      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p233            	n152            	n158            	52.2341     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p234            	n124            	n128            	45.6381     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p235            	R2              	n336            	36.178      	200.0       	140.0       	0.0         	OPEN  	;FLOW SENSOR
 p236            	n210            	n212            	65.9148     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p237            	n341            	n198            	61.9464     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p238            	n151            	n154            	42.6918     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p239            	T1              	n343            	26.9887     	200.0       	140.0       	0.0         	OPEN  	;FLOW SENSOR
 p240            	n343            	n44             	23.9926     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p241            	n5              	n8              	52.157      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p242            	n8              	n11             	62.8657     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p243            	n11             	n13             	58.9374     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p244            	n13             	n17             	72.0893     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p245            	n17             	n21             	73.4228     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p246            	n10             	n344            	66.1972     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p247            	n344            	n15             	62.8912     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p248            	n24             	n346            	56.5717     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p249            	n345            	n29             	60.1765     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p250            	n19             	n345            	63.0229     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p251            	n23             	n31             	48.454      	100.0       	140.0       	0.0         	Closed	;NULL
 p252            	n20             	n23             	61.1031     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p253            	n1              	n347            	68.097      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p254            	n347            	n348            	45.4723     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p255            	n348            	n349            	50.5431     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p256            	n349            	n350            	50.0042     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p257            	n350            	n351            	45.6975     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p258            	n351            	n7              	54.9718     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p259            	n2              	n352            	45.9778     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p260            	n352            	n10             	45.9758     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p261            	n3              	n353            	47.9576     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p262            	n353            	n354            	46.1673     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p263            	n354            	n344            	46.6814     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p264            	n5              	n355            	58.9057     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p265            	n355            	n356            	47.8409     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p266            	n356            	n12             	42.6386     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p267            	n6              	n357            	44.7387     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p268            	n357            	n14             	74.2158     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p269            	n7              	n358            	54.8852     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p270            	n358            	n359            	54.8734     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p271            	n359            	n22             	54.8852     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p272            	n8              	n360            	54.4422     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p273            	n360            	n361            	54.4379     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p274            	n361            	n20             	54.4422     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p275            	n10             	n362            	55.052      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p276            	n362            	n363            	42.0531     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p277            	n363            	n19             	52.7753     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p278            	n11             	n364            	49.2109     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p279            	n364            	n365            	49.202      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p280            	n365            	n23             	49.2109     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p281            	n13             	n366            	46.9238     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p282            	n366            	n367            	46.9108     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p283            	n367            	n26             	46.9238     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p284            	n15             	n368            	40.9555     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p285            	n368            	n345            	40.9555     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p286            	n17             	n369            	41.7936     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p287            	n369            	n370            	41.7842     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p288            	n370            	n33             	41.7936     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p289            	n19             	n371            	44.3754     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p290            	n371            	n344            	44.388      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p291            	n20             	n372            	52.1064     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p292            	n372            	n27             	31.2938     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p293            	n21             	n373            	56.6909     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p294            	n373            	n35             	56.6782     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p295            	n22             	n374            	45.2612     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p296            	n374            	n375            	45.2612     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p297            	n375            	n376            	45.2708     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p298            	n376            	n29             	45.2612     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p299            	n23             	n377            	37.911      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p300            	n377            	n26             	37.92       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p301            	n24             	n378            	42.1213     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p302            	n378            	n379            	42.1282     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p303            	n379            	n345            	42.1213     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p304            	n28             	n380            	51.8914     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p305            	n380            	n42             	51.8798     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p306            	n30             	n381            	49.2268     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p307            	n381            	n382            	49.2364     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p308            	n382            	n383            	49.2241     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p309            	n383            	n36             	49.2364     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p310            	n32             	n384            	54.2583     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p311            	n384            	n346            	54.2656     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p312            	n34             	n385            	37.8059     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p313            	n385            	n346            	37.8079     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p314            	n38             	n386            	58.7666     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p315            	n386            	n40             	58.7569     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p316            	n44             	n387            	48.3058     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p317            	n387            	n388            	48.3053     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p318            	n388            	n45             	48.3058     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p319            	n44             	n389            	41.9903     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p320            	n389            	n346            	41.9919     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p321            	n47             	n390            	31.6244     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p322            	n390            	n391            	59.993      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p323            	n391            	n392            	48.7937     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p324            	n392            	n60             	46.2596     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p325            	n47             	n393            	50.5907     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p326            	n393            	n394            	50.5858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p327            	n394            	n395            	50.5907     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p328            	n395            	n396            	50.5858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p329            	n396            	n397            	50.582      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p330            	n397            	n398            	50.5858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p331            	n398            	n399            	50.5907     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p332            	n399            	n75             	50.5858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p333            	n48             	n400            	50.2578     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p334            	n400            	n401            	50.254      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p335            	n401            	n59             	50.2578     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p336            	n48             	n402            	44.39       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p337            	n402            	n403            	47.1041     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p338            	n403            	n404            	55.5457     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p339            	n404            	n50             	39.5692     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p340            	n49             	n405            	45.5401     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p341            	n405            	n57             	45.5271     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p342            	n51             	n406            	40.1571     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p343            	n406            	n58             	40.1436     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p344            	n52             	n407            	53.4351     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p345            	n407            	n58             	53.429      	100.0       	120.0       	0.0         	OPEN  	;NULL
 p346            	n54             	n408            	53.3182     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p347            	n408            	n62             	53.3059     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p348            	n55             	n409            	54.3413     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p349            	n409            	n59             	54.3413     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p350            	n55             	n410            	56.1843     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p351            	n410            	n411            	56.1924     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p352            	n411            	n68             	56.1843     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p353            	n56             	n412            	50.8629     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p354            	n412            	n413            	50.8589     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p355            	n413            	n67             	50.8629     	150.0       	120.0       	0.0         	OPEN  	;NULL
 p356            	n57             	n414            	56.7688     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p357            	n414            	n66             	56.7688     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p358            	n58             	n415            	56.9344     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p359            	n415            	n117            	56.9365     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p360            	n59             	n416            	45.8457     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p361            	n416            	n417            	45.842      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p362            	n417            	n68             	45.8457     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p363            	n62             	n418            	45.0275     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p364            	n418            	n419            	45.0372     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p365            	n419            	n72             	45.0275     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p366            	n63             	n420            	50.3755     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p367            	n420            	n421            	50.3705     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p368            	n421            	n422            	50.3755     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p369            	n422            	n423            	50.3668     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p370            	n423            	n424            	50.3705     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p371            	n424            	n82             	50.3755     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p372            	n64             	n425            	44.8347     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p373            	n425            	n426            	44.8216     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p374            	n426            	n73             	44.8347     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p375            	n65             	n427            	48.2043     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p376            	n427            	n428            	48.0736     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p377            	n428            	n429            	51.7523     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p378            	n429            	n430            	47.3797     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p379            	n430            	n431            	47.2886     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p380            	n431            	n432            	48.3442     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p381            	n432            	n433            	47.6579     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p382            	n433            	n85             	47.8974     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p383            	n68             	n434            	44.2086     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p384            	n434            	n75             	44.2101     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p385            	n69             	n435            	62.9855     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p386            	n435            	n70             	45.7475     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p387            	n72             	n436            	51.6169     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p388            	n436            	n77             	51.6072     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p389            	n74             	n437            	44.9696     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p390            	n437            	n79             	44.9696     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p391            	n75             	n438            	54.0942     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p392            	n438            	n82             	54.0843     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p393            	n76             	n439            	41.1824     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p394            	n439            	n81             	41.1824     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p395            	n77             	n440            	44.8541     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p396            	n440            	n441            	44.8445     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p397            	n441            	n442            	58.9926     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p398            	n442            	n87             	33.7082     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p399            	n78             	n443            	49.187      	100.0       	120.0       	0.0         	OPEN  	;NULL
 p400            	n443            	n444            	43.6626     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p401            	n444            	n84             	42.9463     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p402            	n80             	n445            	44.2564     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p403            	n445            	n84             	44.2494     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p404            	n81             	n446            	54.4589     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p405            	n446            	n447            	46.7165     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p406            	n447            	n448            	49.8495     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p407            	n448            	n89             	47.0062     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p408            	n82             	n449            	50.2513     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p409            	n449            	n85             	50.2513     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p410            	n83             	n450            	49.2875     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p411            	n450            	n451            	49.2875     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p412            	n451            	n90             	49.2875     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p413            	n84             	n452            	49.8375     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p414            	n452            	n453            	48.5855     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p415            	n453            	n89             	48.353      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p416            	n87             	n454            	49.4835     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p417            	n454            	n455            	49.4898     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p418            	n455            	n456            	49.4835     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p419            	n456            	n457            	49.4898     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p420            	n457            	n93             	49.4835     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p421            	n89             	n458            	42.3914     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p422            	n458            	n459            	47.8763     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p423            	n459            	n460            	38.7107     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p424            	n460            	n169            	55.5815     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p425            	n90             	n461            	49.43       	200.0       	140.0       	0.0         	OPEN  	;NULL
 p426            	n461            	n462            	49.4395     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p427            	n462            	n340            	49.43       	200.0       	140.0       	0.0         	OPEN  	;NULL
 p428            	n93             	n463            	46.1048     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p429            	n463            	n464            	46.1134     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p430            	n464            	n465            	46.11       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p431            	n465            	n184            	46.1134     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p432            	n93             	n466            	44.2888     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p433            	n466            	n467            	44.2811     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p434            	n467            	n342            	44.2888     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p435            	n94             	n468            	61.2158     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p436            	n468            	n98             	61.2244     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p437            	n94             	n469            	59.0415     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p438            	n469            	n470            	48.9692     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p439            	n470            	n471            	38.2847     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p440            	n471            	n95             	46.223      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p441            	n95             	n472            	40.3008     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p442            	n472            	n96             	40.3008     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p443            	n96             	n473            	37.7905     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p444            	n473            	n101            	37.7814     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p445            	n97             	n474            	58.8701     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p446            	n474            	n100            	58.8652     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p447            	n97             	n475            	66.1955     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p448            	n475            	n476            	46.3511     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p449            	n476            	n110            	48.0382     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p450            	n98             	n477            	42.1265     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p451            	n477            	n101            	42.1206     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p452            	n99             	n478            	45.3559     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p453            	n478            	n479            	45.3559     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p454            	n479            	n480            	45.3524     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p455            	n480            	n481            	45.3559     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p456            	n481            	n104            	45.3559     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p457            	n100            	n482            	43.7858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p458            	n482            	n112            	43.7858     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p459            	n100            	n483            	43.7708     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p460            	n483            	n105            	43.7793     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p461            	n106            	n484            	39.4389     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p462            	n484            	n485            	48.8057     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p463            	n485            	n116            	67.5757     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p464            	n108            	n486            	47.1461     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p465            	n486            	n118            	47.1471     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p466            	n108            	n487            	41.838      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p467            	n487            	n119            	41.838      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p468            	n109            	n488            	51.9688     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p469            	n488            	n489            	51.9688     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p470            	n489            	n490            	51.9688     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p471            	n490            	n125            	51.9688     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p472            	n112            	n491            	41.677      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p473            	n491            	n120            	41.6713     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p474            	n113            	n492            	49.435      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p475            	n492            	n493            	49.4306     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p476            	n493            	n123            	49.435      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p477            	n115            	n494            	46.8209     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p478            	n494            	n124            	46.8291     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p479            	n115            	n495            	44.8971     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p480            	n495            	n128            	44.8925     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p481            	n117            	n496            	56.0035     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p482            	n496            	n497            	56.0175     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p483            	n497            	n130            	56.0035     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p484            	n117            	n498            	61.2154     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p485            	n498            	n129            	61.2092     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p486            	n119            	n499            	46.182      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p487            	n499            	n127            	46.1819     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p488            	n120            	n500            	50.5681     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p489            	n500            	n501            	45.738      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p490            	n501            	n502            	46.546      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p491            	n502            	n136            	47.9078     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p492            	n121            	n503            	41.1083     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p493            	n503            	n127            	41.0942     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p494            	n122            	n504            	57.655      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p495            	n504            	n505            	57.6639     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p496            	n505            	n334            	57.655      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p497            	n123            	n506            	44.4234     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p498            	n506            	n132            	63.4395     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p499            	n123            	n507            	50.0966     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p500            	n507            	n508            	50.0997     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p501            	n508            	n509            	50.0966     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p502            	n509            	n134            	50.0997     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p503            	n124            	n510            	53.9955     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p504            	n510            	n511            	54.0087     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p505            	n511            	n333            	53.9955     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p506            	n125            	n512            	46.7221     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p507            	n512            	n513            	52.9434     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p508            	n513            	n134            	51.5535     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p509            	n126            	n514            	44.671      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p510            	n514            	n515            	44.6784     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p511            	n515            	n516            	44.671      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p512            	n516            	n139            	44.671      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p513            	n128            	n517            	51.3582     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p514            	n517            	n518            	51.354      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p515            	n518            	n332            	51.3582     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p516            	n129            	n519            	54.3225     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p517            	n519            	n140            	54.3143     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p518            	n129            	n520            	49.2445     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p519            	n520            	n521            	49.2586     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p520            	n521            	n141            	49.2445     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p521            	n130            	n522            	44.3503     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p522            	n522            	n138            	44.3554     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p523            	n132            	n523            	44.1281     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p524            	n523            	n137            	44.1281     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p525            	n132            	n524            	53.5583     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p526            	n524            	n136            	53.5538     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p527            	n138            	n525            	55.6634     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p528            	n525            	n145            	55.6496     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p529            	n139            	n526            	51.9983     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p530            	n526            	n527            	51.9994     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p531            	n527            	n152            	51.9983     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p532            	n140            	n528            	47.4437     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p533            	n528            	n529            	47.4412     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p534            	n529            	n150            	47.4437     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p535            	n142            	n530            	52.2005     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p536            	n530            	n152            	52.1933     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p537            	n142            	n531            	39.4283     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p538            	n531            	n147            	39.4283     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p539            	n143            	n532            	42.5989     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p540            	n532            	n149            	42.5948     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p541            	n143            	n533            	38.7756     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p542            	n533            	n156            	38.7795     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p543            	n144            	n534            	52.7663     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p544            	n534            	n535            	52.9968     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p545            	n535            	n536            	50.5571     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p546            	n536            	n161            	55.8986     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p547            	n146            	n537            	57.5883     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p548            	n537            	n150            	57.5883     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p549            	n148            	n538            	41.1662     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p550            	n538            	n334            	41.1662     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p551            	n149            	n539            	44.5293     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p552            	n539            	n157            	44.5315     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p553            	n151            	n540            	40.8647     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p554            	n540            	n333            	40.8606     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p555            	n154            	n541            	39.9307     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p556            	n541            	n332            	39.9399     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p557            	n155            	n542            	53.1881     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p558            	n542            	n543            	53.1746     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p559            	n543            	n163            	53.1881     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p560            	n157            	n544            	52.2754     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p561            	n544            	n165            	52.2783     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p562            	n158            	n545            	38.372      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p563            	n545            	n546            	36.8009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p564            	n546            	n547            	46.4672     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p565            	n547            	n548            	56.091      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p566            	n548            	n165            	79.5058     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p567            	n158            	n549            	55.5403     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p568            	n549            	n550            	55.5409     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p569            	n550            	n172            	55.5403     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p570            	n159            	n551            	43.6496     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p571            	n551            	n552            	43.6468     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p572            	n552            	n167            	43.6496     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p573            	n160            	n553            	55.0151     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p574            	n553            	n554            	55.0151     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p575            	n554            	n555            	55.0151     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p576            	n555            	n177            	55.0151     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p577            	n161            	n556            	38.8471     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p578            	n556            	n168            	38.8453     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p579            	n162            	n557            	60.9532     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p580            	n557            	n170            	60.9616     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p581            	n164            	n558            	46.0603     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p582            	n558            	n559            	46.0541     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p583            	n559            	n560            	46.0681     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p584            	n560            	n561            	46.0541     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p585            	n561            	n179            	46.0603     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p586            	n165            	n562            	54.6393     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p587            	n562            	n172            	54.6332     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p588            	n166            	n563            	49.5382     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p589            	n563            	n564            	49.5368     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p590            	n564            	n565            	49.5382     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p591            	n565            	n566            	49.5368     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p592            	n566            	n185            	49.5382     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p593            	n169            	n567            	48.5253     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p594            	n567            	n568            	48.5197     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p595            	n568            	n178            	48.5253     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p596            	n171            	n569            	51.2225     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p597            	n569            	n570            	51.2148     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p598            	n570            	n571            	51.2289     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p599            	n571            	n572            	51.2148     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p600            	n572            	n188            	51.2225     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p601            	n173            	n573            	53.3805     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p602            	n573            	n574            	53.3666     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p603            	n574            	n575            	53.3805     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p604            	n575            	n576            	53.3666     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p605            	n576            	n189            	53.3805     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p606            	n176            	n577            	54.7828     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p607            	n577            	n181            	48.7504     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p608            	n176            	n578            	32.3629     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p609            	n578            	n184            	32.3599     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p610            	n182            	n579            	40.204      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p611            	n579            	n184            	40.1921     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p612            	n186            	n580            	49.861      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p613            	n580            	n193            	49.8649     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p614            	n187            	n581            	49.9509     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p615            	n581            	n582            	49.9533     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p616            	n582            	n195            	49.9509     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p617            	n191            	n583            	46.4205     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p618            	n583            	n584            	52.3405     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p619            	n584            	n585            	45.92       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p620            	n585            	n198            	47.1995     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p621            	n191            	n586            	42.492      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p622            	n586            	n587            	42.492      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p623            	n587            	n196            	42.492      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p624            	n192            	n588            	51.4257     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p625            	n588            	n194            	53.0618     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p626            	n194            	n589            	56.8085     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p627            	n589            	n590            	56.8085     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p628            	n590            	n197            	56.8085     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p629            	n195            	n591            	45.0223     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p630            	n591            	n197            	45.0146     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p631            	n196            	n592            	50.1963     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p632            	n592            	n593            	50.1828     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p633            	n593            	n594            	50.1963     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p634            	n594            	n595            	50.1828     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p635            	n595            	n199            	50.1963     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p636            	n196            	n596            	51.8426     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p637            	n596            	n597            	51.8561     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p638            	n597            	n598            	51.8426     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p639            	n598            	n200            	51.8426     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p640            	n198            	n599            	51.041      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p641            	n599            	n600            	44.9201     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p642            	n600            	n601            	48.6103     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p643            	n601            	n203            	47.8073     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p644            	n198            	n602            	43.1012     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p645            	n602            	n603            	43.0927     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p646            	n603            	n200            	43.1012     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p647            	n199            	n604            	44.7849     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p648            	n604            	n605            	44.793      	160.0       	140.0       	0.0         	OPEN  	;NULL
 p649            	n605            	n606            	44.7849     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p650            	n606            	n607            	44.793      	160.0       	140.0       	0.0         	OPEN  	;NULL
 p651            	n607            	n204            	44.7849     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p652            	n199            	n608            	42.2564     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p653            	n608            	n609            	56.3877     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p654            	n609            	n610            	55.6009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p655            	n610            	n611            	48.57       	100.0       	140.0       	0.0         	OPEN  	;NULL
 p656            	n611            	n612            	49.0932     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p657            	n612            	n613            	45.8613     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p658            	n613            	n200            	46.1546     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p659            	n200            	n614            	53.6192     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p660            	n614            	n201            	53.6134     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p661            	n200            	n615            	51.9074     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p662            	n615            	n616            	59.8917     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p663            	n616            	n617            	47.9481     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p664            	n617            	n204            	59.1206     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p665            	n201            	n618            	40.5355     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p666            	n618            	n203            	40.5355     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p667            	n202            	n619            	46.3        	100.0       	140.0       	0.0         	OPEN  	;NULL
 p668            	n619            	n620            	46.3        	100.0       	140.0       	0.0         	OPEN  	;NULL
 p669            	n620            	n621            	46.3086     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p670            	n621            	n214            	46.3        	100.0       	140.0       	0.0         	OPEN  	;NULL
 p671            	n204            	n622            	51.4048     	160.0       	140.0       	0.0         	OPEN  	;NULL
 p672            	n622            	n214            	51.397      	160.0       	140.0       	0.0         	OPEN  	;NULL
 p673            	n206            	n623            	44.2209     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p674            	n623            	n226            	44.2109     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p675            	n207            	n624            	38.9176     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p676            	n624            	n210            	38.9119     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p677            	n208            	n625            	42.9908     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p678            	n625            	n337            	42.9908     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p679            	n211            	n626            	34.6872     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p680            	n626            	n233            	50.597      	100.0       	120.0       	0.0         	OPEN  	;NULL
 p681            	n218            	n627            	42.8756     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p682            	n627            	n220            	42.8756     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p683            	n218            	n628            	55.0033     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p684            	n628            	n629            	55.0033     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p685            	n629            	n335            	55.0033     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p686            	n219            	n630            	41.3852     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p687            	n630            	n222            	41.3852     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p688            	n219            	n631            	39.2619     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p689            	n631            	n338            	39.2615     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p690            	n220            	n632            	49.8701     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p691            	n632            	n633            	49.8781     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p692            	n633            	n634            	49.8701     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p693            	n634            	n635            	49.8701     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p694            	n635            	n636            	49.8781     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p695            	n636            	n230            	49.8701     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p696            	n222            	n637            	39.021      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p697            	n637            	n638            	46.2162     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p698            	n638            	n639            	45.0813     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p699            	n639            	n640            	55.5188     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p700            	n640            	n641            	52.7013     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p701            	n641            	n229            	38.6951     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p702            	n223            	n642            	52.7766     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p703            	n642            	n643            	52.7766     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p704            	n643            	n644            	52.7677     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p705            	n644            	n232            	52.7766     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p706            	n223            	n645            	46.0095     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p707            	n645            	n646            	49.2161     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p708            	n646            	n647            	54.441      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p709            	n647            	n648            	51.5097     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p710            	n648            	n228            	56.1044     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p711            	n224            	n649            	51.6009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p712            	n649            	n650            	51.6098     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p713            	n650            	n651            	51.5963     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p714            	n651            	n235            	51.6009     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p715            	n224            	n652            	42.111      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p716            	n652            	n225            	63.0104     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p717            	n225            	n653            	46.3567     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p718            	n653            	n654            	46.3567     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p719            	n654            	n239            	46.3567     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p720            	n225            	n655            	41.5854     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p721            	n655            	n656            	42.1769     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p722            	n656            	n657            	51.0216     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p723            	n657            	n241            	44.6217     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p724            	n228            	n658            	50.1102     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p725            	n658            	n240            	50.1052     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p726            	n230            	n659            	52.4974     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p727            	n659            	n660            	52.4974     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p728            	n660            	n248            	52.4974     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p729            	n240            	n661            	56.5261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p730            	n661            	n662            	50.3384     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p731            	n662            	n663            	62.2137     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p732            	n663            	n252            	34.8226     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p733            	n245            	n664            	50.6261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p734            	n664            	n665            	50.6292     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p735            	n665            	n666            	50.6261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p736            	n666            	n258            	50.6292     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p737            	n246            	n667            	35.78       	100.0       	120.0       	0.0         	OPEN  	;NULL
 p738            	n667            	n254            	52.1012     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p739            	n248            	n668            	49.1982     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p740            	n668            	n669            	50.9743     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p741            	n669            	n670            	46.6046     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p742            	n670            	n671            	47.2139     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p743            	n671            	n672            	51.2096     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p744            	n672            	n271            	50.8017     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p745            	n251            	n673            	44.4531     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p746            	n673            	n674            	44.4439     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p747            	n674            	n675            	44.4531     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p748            	n675            	n260            	44.4531     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p749            	n252            	n676            	38.6749     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p750            	n676            	n255            	38.6812     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p751            	n255            	n677            	51.8609     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p752            	n677            	n264            	51.8511     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p753            	n257            	n678            	57.3993     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p754            	n678            	n265            	57.3942     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p755            	n257            	n679            	50.8348     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p756            	n679            	n680            	50.8295     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p757            	n680            	n263            	50.8348     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p758            	n261            	n681            	50.3026     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p759            	n681            	n682            	50.2996     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p760            	n682            	n272            	50.3026     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p761            	n262            	n683            	56.7786     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p762            	n683            	n264            	47.9173     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p763            	n263            	n684            	49.6335     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p764            	n684            	n685            	49.6246     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p765            	n685            	n686            	49.6335     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p766            	n686            	n283            	49.6246     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p767            	n266            	n687            	43.5047     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p768            	n687            	n270            	43.5047     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p769            	n266            	n688            	53.9334     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p770            	n688            	n278            	53.9334     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p771            	n269            	n689            	49.122      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p772            	n689            	n690            	49.1175     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p773            	n690            	n284            	49.122      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p774            	n270            	n691            	40.5177     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p775            	n691            	n272            	40.5146     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p776            	n271            	n692            	49.4191     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p777            	n692            	n693            	49.4191     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p778            	n693            	n694            	49.4264     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p779            	n694            	n695            	49.4191     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p780            	n695            	n696            	49.4191     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p781            	n696            	n298            	49.4191     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p782            	n272            	n697            	41.858      	225.0       	140.0       	0.0         	OPEN  	;NULL
 p783            	n697            	n698            	41.8616     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p784            	n698            	n285            	41.858      	225.0       	140.0       	0.0         	OPEN  	;NULL
 p785            	n273            	n699            	47.902      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p786            	n699            	n700            	47.9154     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p787            	n700            	n290            	47.902      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p788            	n274            	n701            	44.2335     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p789            	n701            	n702            	44.2262     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p790            	n702            	n287            	44.2335     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p791            	n277            	n703            	45.0892     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p792            	n703            	n704            	47.0074     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p793            	n704            	n705            	46.1225     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p794            	n705            	n290            	64.7194     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p795            	n279            	n706            	37.7147     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p796            	n706            	n288            	37.7034     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p797            	n279            	n707            	51.8136     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p798            	n707            	n285            	51.8166     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p799            	n281            	n708            	60.2072     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p800            	n708            	n295            	60.1985     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p801            	n282            	n709            	52.8283     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p802            	n709            	n710            	52.8283     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p803            	n710            	n711            	52.8194     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p804            	n711            	n712            	52.8283     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p805            	n712            	n311            	52.8283     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p806            	n285            	n713            	47.0206     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p807            	n713            	n714            	47.0158     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p808            	n714            	n715            	47.0206     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p809            	n715            	n716            	47.007      	225.0       	140.0       	0.0         	OPEN  	;NULL
 p810            	n716            	n717            	47.0206     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p811            	n717            	n313            	47.0158     	225.0       	140.0       	0.0         	OPEN  	;NULL
 p812            	n286            	n718            	48.1788     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p813            	n718            	n719            	48.1834     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p814            	n719            	n720            	48.1788     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p815            	n720            	n721            	48.1923     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p816            	n721            	n722            	48.1788     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p817            	n722            	n723            	48.1834     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p818            	n723            	n320            	48.1788     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p819            	n287            	n724            	51.7117     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p820            	n724            	n725            	59.5779     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p821            	n725            	n304            	60.0602     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p822            	n289            	n726            	50.8261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p823            	n726            	n727            	50.8306     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p824            	n727            	n728            	50.8261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p825            	n728            	n729            	50.8216     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p826            	n729            	n730            	50.8261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p827            	n730            	n731            	50.8306     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p828            	n731            	n322            	50.8261     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p829            	n294            	n732            	37.5481     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p830            	n732            	n299            	37.5347     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p831            	n294            	n733            	45.9337     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p832            	n733            	n734            	58.5196     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p833            	n734            	n301            	42.5654     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p834            	n295            	n735            	47.2069     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p835            	n735            	n736            	47.2048     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p836            	n736            	n307            	47.2069     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p837            	n296            	n737            	48.881      	100.0       	120.0       	0.0         	OPEN  	;NULL
 p838            	n737            	n304            	48.881      	100.0       	120.0       	0.0         	OPEN  	;NULL
 p839            	n298            	n738            	56.3034     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p840            	n738            	n739            	53.1364     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p841            	n739            	n740            	48.3641     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p842            	n740            	n314            	57.5482     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p843            	n299            	n741            	46.8904     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p844            	n741            	n742            	46.8904     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p845            	n742            	n743            	46.8948     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p846            	n743            	n744            	46.8814     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p847            	n744            	n745            	46.8904     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p848            	n745            	n323            	46.8904     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p849            	n300            	n746            	54.1184     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p850            	n746            	n747            	45.9944     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p851            	n747            	n748            	40.1418     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p852            	n748            	n749            	43.4813     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p853            	n749            	n319            	42.9632     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p854            	n302            	n750            	45.6712     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p855            	n750            	n310            	65.9337     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p856            	n305            	n751            	48.3722     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p857            	n751            	n752            	48.3722     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p858            	n752            	n753            	48.3856     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p859            	n753            	n754            	48.3722     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p860            	n754            	n755            	48.3722     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p861            	n755            	n324            	48.3722     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p862            	n306            	n756            	45.1285     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p863            	n756            	n757            	45.1285     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p864            	n757            	n318            	45.1285     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p865            	n307            	n758            	38.2356     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p866            	n758            	n311            	38.2439     	100.0       	120.0       	0.0         	OPEN  	;NULL
 p867            	n309            	n759            	39.8072     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p868            	n759            	n315            	39.7938     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p869            	n312            	n760            	39.7973     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p870            	n760            	n317            	39.7883     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p871            	n313            	n761            	38.3261     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p872            	n761            	n321            	38.3123     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p873            	n315            	n762            	54.8114     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p874            	n762            	n318            	42.729      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p875            	n318            	n763            	55.4572     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p876            	n763            	n764            	39.2767     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p877            	n764            	n325            	64.3591     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p878            	n319            	n765            	50.9385     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p879            	n765            	n766            	50.944      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p880            	n766            	n767            	50.9385     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p881            	n767            	n768            	50.9523     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p882            	n768            	n769            	50.9385     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p883            	n769            	n770            	50.944      	150.0       	140.0       	0.0         	OPEN  	;NULL
 p884            	n770            	n329            	50.9385     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p885            	n321            	n771            	54.9745     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p886            	n771            	n772            	54.9838     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p887            	n772            	n773            	54.9709     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p888            	n773            	n330            	54.9745     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p889            	n329            	n774            	45.2004     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p890            	n774            	n331            	45.2004     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p891            	n330            	n775            	30.9899     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p892            	n775            	n331            	48.2921     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p893            	n335            	n776            	46.2032     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p894            	n776            	n340            	46.2132     	200.0       	140.0       	0.0         	OPEN  	;NULL
 p895            	n338            	n777            	52.9065     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p896            	n777            	n339            	52.9065     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p897            	n338            	n778            	42.8355     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p898            	n778            	n779            	42.8345     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p899            	n779            	n342            	42.8355     	150.0       	140.0       	0.0         	OPEN  	;NULL
 p900            	n338            	n780            	37.3436     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p901            	n780            	n781            	46.9972     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p902            	n781            	n341            	49.524      	100.0       	140.0       	0.0         	OPEN  	;NULL
 p903            	n341            	n782            	46.3969     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p904            	n782            	n342            	46.3969     	100.0       	140.0       	0.0         	OPEN  	;NULL
 p905            	n46             	n47             	8.9282      	100.0       	140.0       	0.0         	OPEN  	;NULL

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PUMP_1          	n54             	T1              	HEAD 1	SPEED 1	;FLOW SENSOR

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 PRV-1           	n303            	n300            	200.0       	PRV 	40.0        	0.0         	;NULL
 PRV-2           	n336            	n111            	200.0       	PRV 	50.0        	0.0         	;NULL
 PRV-3           	n229            	n226            	150.0       	PRV 	35.0        	0.0         	;NULL

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 n1              	0.33012     	Residential     	;  
 n1              	0.0         	Commercial      	;  
 n2              	0.16992     	Residential     	;  
 n2              	0.0         	Commercial      	;  
 n3              	0.1908      	Residential     	;  
 n3              	0.0         	Commercial      	;  
 n4              	0.7506      	Residential     	;  
 n4              	0.0         	Commercial      	;  
 n5              	0.2322      	Residential     	;  
 n5              	0.0         	Commercial      	;  
 n6              	0.2466      	Residential     	;  
 n6              	0.0         	Commercial      	;  
 n7              	0.37836     	Residential     	;  
 n7              	0.0         	Commercial      	;  
 n8              	0.30132     	Residential     	;  
 n8              	0.0         	Commercial      	;  
 n9              	0.40464     	Residential     	;  
 n9              	0.0         	Commercial      	;  
 n10             	0.08424     	Residential     	;  
 n10             	0.0         	Commercial      	;  
 n11             	0.54432     	Residential     	;  
 n11             	0.0         	Commercial      	;  
 n12             	0.05832     	Residential     	;  
 n12             	0.0         	Commercial      	;  
 n13             	0.2358      	Residential     	;  
 n13             	0.0         	Commercial      	;  
 n14             	0.01944     	Residential     	;  
 n14             	0.0         	Commercial      	;  
 n15             	0.19152     	Residential     	;  
 n15             	0.0         	Commercial      	;  
 n16             	0.09648     	Residential     	;  
 n16             	0.0         	Commercial      	;  
 n17             	0.44892     	Residential     	;  
 n17             	0.0         	Commercial      	;  
 n18             	0.07236     	Residential     	;  
 n18             	0.0         	Commercial      	;  
 n19             	0.12924     	Residential     	;  
 n19             	0.0         	Commercial      	;  
 n20             	0.14436     	Residential     	;  
 n20             	0.0         	Commercial      	;  
 n21             	0.06084     	Residential     	;  
 n21             	0.0         	Commercial      	;  
 n22             	0.15084     	Residential     	;  
 n22             	0.0         	Commercial      	;  
 n23             	0.02869     	Residential     	;  
 n23             	0.10523     	Commercial      	;  
 n24             	0.04392     	Residential     	;  
 n24             	0.0         	Commercial      	;  
 n25             	0.34747     	Residential     	;  
 n25             	1.38989     	Commercial      	;  
 n26             	0.00468     	Residential     	;  
 n26             	0.02376     	Commercial      	;  
 n27             	0.13068     	Residential     	;  
 n27             	0.0         	Commercial      	;  
 n28             	0.0         	Residential     	;  
 n28             	0.39276     	Commercial      	;  
 n29             	0.04896     	Residential     	;  
 n29             	0.0         	Commercial      	;  
 n30             	0.30564     	Residential     	;  
 n30             	0.0         	Commercial      	;  
 n31             	0.11628     	Residential     	;  
 n31             	0.0         	Commercial      	;  
 n32             	0.07992     	Residential     	;  
 n32             	0.0         	Commercial      	;  
 n33             	0.00288     	Residential     	;  
 n33             	0.11952     	Commercial      	;  
 n34             	0.11232     	Residential     	;  
 n34             	0.0         	Commercial      	;  
 n35             	0.0         	Residential     	;  
 n35             	0.05328     	Commercial      	;  
 n36             	0.2664      	Residential     	;  
 n36             	0.0         	Commercial      	;  
 n37             	0.0846      	Residential     	;  
 n37             	0.0         	Commercial      	;  
 n38             	0.18889     	Residential     	;  
 n38             	0.32555     	Commercial      	;  
 n39             	0.01656     	Residential     	;  
 n39             	0.0         	Commercial      	;  
 n40             	0.342       	Residential     	;  
 n40             	0.0         	Commercial      	;  
 n41             	0.17028     	Residential     	;  
 n41             	0.0         	Commercial      	;  
 n42             	0.243       	Residential     	;  
 n42             	0.0         	Commercial      	;  
 n43             	0.11808     	Residential     	;  
 n43             	0.0         	Commercial      	;  
 n44             	0.03888     	Residential     	;  
 n44             	0.0         	Commercial      	;  
 n45             	0.27288     	Residential     	;  
 n45             	0.0         	Commercial      	;  
 n46             	0.06966     	Residential     	;  
 n46             	0.00774     	Commercial      	;  
 n47             	0.14616     	Residential     	;  
 n47             	0.06264     	Commercial      	;  
 n48             	0.21785     	Residential     	;  
 n48             	0.00319     	Commercial      	;  
 n49             	0.10363     	Residential     	;  
 n49             	0.00977     	Commercial      	;  
 n50             	0.38988     	Residential     	;  
 n50             	0.18648     	Commercial      	;  
 n51             	0.3334      	Residential     	;  
 n51             	0.02156     	Commercial      	;  
 n52             	0.04891     	Residential     	;  
 n52             	0.00077     	Commercial      	;  
 n53             	0.29952     	Residential     	;  
 n53             	0.03744     	Commercial      	;  
 n54             	0.0848      	Residential     	;  
 n54             	0.00664     	Commercial      	;  
 n55             	0.25355     	Residential     	;  
 n55             	0.07189     	Commercial      	;  
 n56             	0.31822     	Residential     	;  
 n56             	0.0317      	Commercial      	;  
 n57             	0.06806     	Residential     	;  
 n57             	0.00322     	Commercial      	;  
 n58             	0.16375     	Residential     	;  
 n58             	0.01265     	Commercial      	;  
 n59             	0.13478     	Residential     	;  
 n59             	0.00382     	Commercial      	;  
 n60             	0.08755     	Residential     	;  
 n60             	0.00965     	Commercial      	;  
 n61             	0.02633     	Residential     	;  
 n61             	0.00139     	Commercial      	;  
 n62             	0.07906     	Residential     	;  
 n62             	0.00878     	Commercial      	;  
 n63             	0.15595     	Residential     	;  
 n63             	0.05177     	Commercial      	;  
 n64             	0.15692     	Residential     	;  
 n64             	0.00652     	Commercial      	;  
 n65             	0.04244     	Residential     	;  
 n65             	0.00472     	Commercial      	;  
 n66             	0.07326     	Residential     	;  
 n66             	0.0081      	Commercial      	;  
 n67             	0.40471     	Residential     	;  
 n67             	0.15077     	Commercial      	;  
 n68             	0.17813     	Residential     	;  
 n68             	0.01807     	Commercial      	;  
 n69             	0.37723     	Residential     	;  
 n69             	0.41585     	Commercial      	;  
 n70             	0.1782      	Residential     	;  
 n70             	0.00576     	Commercial      	;  
 n71             	0.24183     	Residential     	;  
 n71             	0.11781     	Commercial      	;  
 n72             	0.01949     	Residential     	;  
 n72             	0.00103     	Commercial      	;  
 n73             	0.03154     	Residential     	;  
 n73             	0.00122     	Commercial      	;  
 n74             	0.0491      	Residential     	;  
 n74             	0.00238     	Commercial      	;  
 n75             	0.02443     	Residential     	;  
 n75             	0.00113     	Commercial      	;  
 n76             	0.09745     	Residential     	;  
 n76             	0.01415     	Commercial      	;  
 n77             	0.02948     	Residential     	;  
 n77             	0.00328     	Commercial      	;  
 n78             	0.09988     	Residential     	;  
 n78             	0.00956     	Commercial      	;  
 n79             	0.18274     	Residential     	;  
 n79             	0.0203      	Commercial      	;  
 n80             	0.2583      	Residential     	;  
 n80             	0.1107      	Commercial      	;  
 n81             	0.17222     	Residential     	;  
 n81             	0.03442     	Commercial      	;  
 n82             	0.17608     	Residential     	;  
 n82             	0.12056     	Commercial      	;  
 n83             	0.153       	Residential     	;  
 n83             	0.0         	Commercial      	;  
 n84             	0.14195     	Residential     	;  
 n84             	0.02401     	Commercial      	;  
 n85             	0.00108     	Residential     	;  
 n85             	0.0         	Commercial      	;  
 n86             	0.18198     	Residential     	;  
 n86             	0.10494     	Commercial      	;  
 n87             	0.00612     	Residential     	;  
 n87             	0.0         	Commercial      	;  
 n88             	0.07697     	Residential     	;  
 n88             	0.01807     	Commercial      	;  
 n89             	0.01813     	Residential     	;  
 n89             	0.00095     	Commercial      	;  
 n90             	0.10692     	Residential     	;  
 n90             	0.01188     	Commercial      	;  
 n91             	0.01332     	Residential     	;  
 n91             	0.0         	Commercial      	;  
 n92             	0.01573     	Residential     	;  
 n92             	0.00083     	Commercial      	;  
 n93             	0.16114     	Residential     	;  
 n93             	0.10742     	Commercial      	;  
 n94             	0.53474     	Residential     	;  
 n94             	0.14386     	Commercial      	;  
 n95             	0.0         	Residential     	;  
 n95             	0.0         	Commercial      	;  
 n96             	0.1387      	Residential     	;  
 n96             	0.0         	Commercial      	;  
 n97             	0.42466     	Residential     	;  
 n97             	0.21758     	Commercial      	;  
 n98             	0.12312     	Residential     	;  
 n98             	0.01368     	Commercial      	;  
 n99             	0.17172     	Residential     	;  
 n99             	0.0         	Commercial      	;  
 n100            	0.36382     	Residential     	;  
 n100            	0.09122     	Commercial      	;  
 n101            	0.126       	Residential     	;  
 n101            	0.02808     	Commercial      	;  
 n102            	0.09448     	Residential     	;  
 n102            	0.00956     	Commercial      	;  
 n103            	0.08467     	Residential     	;  
 n103            	0.03629     	Commercial      	;  
 n104            	0.0         	Residential     	;  
 n104            	0.00589     	Commercial      	;  
 n105            	0.0014      	Residential     	;  
 n105            	0.0         	Commercial      	;  
 n106            	0.11196     	Residential     	;  
 n106            	0.02736     	Commercial      	;  
 n107            	0.00074     	Residential     	;  
 n107            	0.0         	Commercial      	;  
 n108            	0.0         	Residential     	;  
 n108            	0.00288     	Commercial      	;  
 n109            	0.000578    	Residential     	;  
 n109            	0.0         	Commercial      	;  
 n110            	0.02804     	Residential     	;  
 n110            	0.00148     	Commercial      	;  
 n111            	0.36893     	Residential     	;  
 n111            	0.24595     	Commercial      	;  
 n112            	0.11707     	Residential     	;  
 n112            	0.07805     	Commercial      	;  
 n113            	0.12566     	Residential     	;  
 n113            	0.04714     	Commercial      	;  
 n114            	0.08237     	Residential     	;  
 n114            	0.12355     	Commercial      	;  
 n115            	0.00648     	Residential     	;  
 n115            	0.0         	Commercial      	;  
 n116            	0.19019     	Residential     	;  
 n116            	0.40597     	Commercial      	;  
 n117            	0.25834     	Residential     	;  
 n117            	0.07934     	Commercial      	;  
 n118            	0.0         	Residential     	;  
 n118            	0.00742     	Commercial      	;  
 n119            	0.24257     	Residential     	;  
 n119            	0.95155     	Commercial      	;  
 n120            	0.08496     	Residential     	;  
 n120            	0.02124     	Commercial      	;  
 n121            	0.00024     	Residential     	;  
 n121            	0.052       	Commercial      	;  
 n122            	0.10166     	Residential     	;  
 n122            	0.00958     	Commercial      	;  
 n123            	0.13435     	Residential     	;  
 n123            	0.02693     	Commercial      	;  
 n124            	0.01188     	Residential     	;  
 n124            	0.0         	Commercial      	;  
 n125            	0.05        	Residential     	;  
 n125            	0.154       	Commercial      	;  
 n126            	0.23803     	Residential     	;  
 n126            	0.35705     	Commercial      	;  
 n127            	0.00596     	Residential     	;  
 n127            	0.06424     	Commercial      	;  
 n128            	0.11182     	Residential     	;  
 n128            	0.0221      	Commercial      	;  
 n129            	0.14202     	Residential     	;  
 n129            	0.14202     	Commercial      	;  
 n130            	0.2047      	Residential     	;  
 n130            	0.05126     	Commercial      	;  
 n131            	0.11822     	Residential     	;  
 n131            	0.14386     	Commercial      	;  
 n132            	0.13212     	Residential     	;  
 n132            	0.0         	Commercial      	;  
 n133            	0.27927     	Residential     	;  
 n133            	0.06345     	Commercial      	;  
 n134            	0.00896     	Residential     	;  
 n134            	0.08104     	Commercial      	;  
 n135            	0.11318     	Residential     	;  
 n135            	1.33114     	Commercial      	;  
 n136            	0.33602     	Residential     	;  
 n136            	0.07582     	Commercial      	;  
 n137            	0.03676     	Residential     	;  
 n137            	0.1994      	Commercial      	;  
 n138            	0.02727     	Residential     	;  
 n138            	0.00081     	Commercial      	;  
 n139            	0.0         	Residential     	;  
 n139            	0.00252     	Commercial      	;  
 n140            	0.11668     	Residential     	;  
 n140            	0.05        	Commercial      	;  
 n141            	0.21607     	Residential     	;  
 n141            	0.12161     	Commercial      	;  
 n142            	0.03985     	Residential     	;  
 n142            	0.00443     	Commercial      	;  
 n143            	0.12398     	Residential     	;  
 n143            	0.05314     	Commercial      	;  
 n144            	0.33964     	Residential     	;  
 n144            	0.22232     	Commercial      	;  
 n145            	0.12636     	Residential     	;  
 n145            	0.01404     	Commercial      	;  
 n146            	0.173       	Residential     	;  
 n146            	0.0024      	Commercial      	;  
 n147            	0.1579      	Residential     	;  
 n147            	0.00626     	Commercial      	;  
 n148            	0.072       	Residential     	;  
 n148            	0.018       	Commercial      	;  
 n149            	0.0563      	Residential     	;  
 n149            	0.0179      	Commercial      	;  
 n150            	0.0171      	Residential     	;  
 n150            	0.0009      	Commercial      	;  
 n151            	0.03215     	Residential     	;  
 n151            	0.00169     	Commercial      	;  
 n152            	0.0         	Residential     	;  
 n152            	0.1836      	Commercial      	;  
 n153            	0.21319     	Residential     	;  
 n153            	0.09137     	Commercial      	;  
 n154            	0.16153     	Residential     	;  
 n154            	0.06923     	Commercial      	;  
 n155            	0.08989     	Residential     	;  
 n155            	0.00911     	Commercial      	;  
 n156            	0.0168      	Residential     	;  
 n156            	0.0         	Commercial      	;  
 n157            	0.0268      	Residential     	;  
 n157            	0.00128     	Commercial      	;  
 n158            	0.0         	Residential     	;  
 n158            	0.00396     	Commercial      	;  
 n159            	0.14767     	Residential     	;  
 n159            	0.06329     	Commercial      	;  
 n160            	0.23962     	Residential     	;  
 n160            	0.20102     	Commercial      	;  
 n161            	0.0         	Residential     	;  
 n161            	0.0         	Commercial      	;  
 n162            	0.02106     	Residential     	;  
 n162            	0.0009      	Commercial      	;  
 n163            	0.04685     	Residential     	;  
 n163            	0.00175     	Commercial      	;  
 n164            	0.17852     	Residential     	;  
 n164            	0.03568     	Commercial      	;  
 n165            	0.32357     	Residential     	;  
 n165            	0.14083     	Commercial      	;  
 n166            	0.23162     	Residential     	;  
 n166            	0.0751      	Commercial      	;  
 n167            	0.15163     	Residential     	;  
 n167            	0.10109     	Commercial      	;  
 n168            	0.04698     	Residential     	;  
 n168            	0.00522     	Commercial      	;  
 n169            	0.06359     	Residential     	;  
 n169            	0.00481     	Commercial      	;  
 n170            	0.56804     	Residential     	;  
 n170            	0.26464     	Commercial      	;  
 n171            	0.21852     	Residential     	;  
 n171            	0.00252     	Commercial      	;  
 n172            	0.05054     	Residential     	;  
 n172            	0.00562     	Commercial      	;  
 n173            	0.17939     	Residential     	;  
 n173            	0.12265     	Commercial      	;  
 n174            	0.0         	Residential     	;  
 n174            	0.0         	Commercial      	;  
 n175            	0.11794     	Residential     	;  
 n175            	0.47174     	Commercial      	;  
 n176            	0.11452     	Residential     	;  
 n176            	0.00536     	Commercial      	;  
 n177            	0.16733     	Residential     	;  
 n177            	0.07171     	Commercial      	;  
 n178            	0.03784     	Residential     	;  
 n178            	0.00392     	Commercial      	;  
 n179            	0.0         	Residential     	;  
 n179            	0.0         	Commercial      	;  
 n180            	0.0212      	Residential     	;  
 n180            	0.00112     	Commercial      	;  
 n181            	0.12924     	Residential     	;  
 n181            	0.00108     	Commercial      	;  
 n182            	0.16182     	Residential     	;  
 n182            	0.05022     	Commercial      	;  
 n183            	0.13435     	Residential     	;  
 n183            	0.20153     	Commercial      	;  
 n184            	0.05353     	Residential     	;  
 n184            	0.00371     	Commercial      	;  
 n185            	0.15725     	Residential     	;  
 n185            	0.10123     	Commercial      	;  
 n186            	0.11016     	Residential     	;  
 n186            	0.01116     	Commercial      	;  
 n187            	0.02351     	Residential     	;  
 n187            	0.00241     	Commercial      	;  
 n188            	0.00036     	Residential     	;  
 n188            	0.0         	Commercial      	;  
 n189            	0.11642     	Residential     	;  
 n189            	0.27166     	Commercial      	;  
 n190            	0.05832     	Residential     	;  
 n190            	0.00648     	Commercial      	;  
 n191            	0.34571     	Residential     	;  
 n191            	0.46033     	Commercial      	;  
 n192            	0.25493     	Residential     	;  
 n192            	0.04243     	Commercial      	;  
 n193            	0.02736     	Residential     	;  
 n193            	0.00144     	Commercial      	;  
 n194            	0.02025     	Residential     	;  
 n194            	0.00099     	Commercial      	;  
 n195            	0.0994      	Residential     	;  
 n195            	0.04244     	Commercial      	;  
 n196            	0.07574     	Residential     	;  
 n196            	0.01822     	Commercial      	;  
 n197            	0.0         	Residential     	;  
 n197            	0.00648     	Commercial      	;  
 n198            	0.0         	Residential     	;  
 n198            	0.0         	Commercial      	;  
 n199            	0.15941     	Residential     	;  
 n199            	0.10195     	Commercial      	;  
 n200            	0.14288     	Residential     	;  
 n200            	0.07888     	Commercial      	;  
 n201            	0.06221     	Residential     	;  
 n201            	0.00475     	Commercial      	;  
 n202            	0.02819     	Residential     	;  
 n202            	0.00313     	Commercial      	;  
 n203            	0.1908      	Residential     	;  
 n203            	0.01044     	Commercial      	;  
 n204            	0.06998     	Residential     	;  
 n204            	0.00778     	Commercial      	;  
 n205            	0.0         	Residential     	;  
 n205            	0.23328     	Commercial      	;  
 n206            	0.0         	Residential     	;  
 n206            	0.21924     	Commercial      	;  
 n207            	0.0         	Residential     	;  
 n207            	0.00612     	Commercial      	;  
 n208            	0.0         	Residential     	;  
 n208            	0.21744     	Commercial      	;  
 n209            	0.0         	Residential     	;  
 n209            	0.0288      	Commercial      	;  
 n210            	0.0         	Residential     	;  
 n210            	0.50436     	Commercial      	;  
 n211            	0.0         	Residential     	;  
 n211            	0.1368      	Commercial      	;  
 n212            	0.0         	Residential     	;  
 n212            	0.3816      	Commercial      	;  
 n213            	0.0         	Residential     	;  
 n213            	0.12996     	Commercial      	;  
 n214            	0.00894     	Residential     	;  
 n214            	0.0         	Commercial      	;  
 n215            	0.0         	Residential     	;  
 n215            	0.22788     	Commercial      	;  
 n216            	0.0         	Residential     	;  
 n216            	0.11592     	Commercial      	;  
 n217            	0.0         	Residential     	;  
 n217            	0.62784     	Commercial      	;  
 n218            	0.13648     	Residential     	;  
 n218            	0.00932     	Commercial      	;  
 n219            	0.12053     	Residential     	;  
 n219            	0.08035     	Commercial      	;  
 n220            	0.18137     	Residential     	;  
 n220            	0.04507     	Commercial      	;  
 n221            	0.08975     	Residential     	;  
 n221            	0.00997     	Commercial      	;  
 n222            	0.00828     	Residential     	;  
 n222            	0.0         	Commercial      	;  
 n223            	0.04495     	Residential     	;  
 n223            	0.00185     	Commercial      	;  
 n224            	0.11122     	Residential     	;  
 n224            	0.00758     	Commercial      	;  
 n225            	0.19604     	Residential     	;  
 n225            	0.03184     	Commercial      	;  
 n226            	0.0         	Residential     	;  
 n226            	0.2592      	Commercial      	;  
 n227            	0.0         	Residential     	;  
 n227            	0.60264     	Commercial      	;  
 n228            	0.10226     	Residential     	;  
 n228            	0.01726     	Commercial      	;  
 n229            	0.17842     	Residential     	;  
 n229            	0.03506     	Commercial      	;  
 n230            	0.04198     	Residential     	;  
 n230            	0.00374     	Commercial      	;  
 n231            	0.0         	Residential     	;  
 n231            	0.0         	Commercial      	;  
 n232            	0.04068     	Residential     	;  
 n232            	0.0         	Commercial      	;  
 n233            	0.0         	Residential     	;  
 n233            	0.42804     	Commercial      	;  
 n234            	0.09742     	Residential     	;  
 n234            	0.38966     	Commercial      	;  
 n235            	0.27477     	Residential     	;  
 n235            	0.08055     	Commercial      	;  
 n236            	0.0         	Residential     	;  
 n236            	0.5238      	Commercial      	;  
 n237            	0.13003     	Residential     	;  
 n237            	0.19073     	Commercial      	;  
 n238            	0.34164     	Residential     	;  
 n238            	0.17784     	Commercial      	;  
 n239            	0.23594     	Residential     	;  
 n239            	0.06826     	Commercial      	;  
 n240            	0.20297     	Residential     	;  
 n240            	0.03319     	Commercial      	;  
 n241            	0.17762     	Residential     	;  
 n241            	0.04414     	Commercial      	;  
 n242            	0.0         	Residential     	;  
 n242            	0.0         	Commercial      	;  
 n243            	0.0         	Residential     	;  
 n243            	0.549       	Commercial      	;  
 n244            	0.58954     	Residential     	;  
 n244            	0.33422     	Commercial      	;  
 n245            	0.10076     	Residential     	;  
 n245            	0.0076      	Commercial      	;  
 n246            	0.0         	Residential     	;  
 n246            	0.0         	Commercial      	;  
 n247            	0.0         	Residential     	;  
 n247            	1.00944     	Commercial      	;  
 n248            	0.16481     	Residential     	;  
 n248            	0.02239     	Commercial      	;  
 n249            	0.04522     	Residential     	;  
 n249            	0.00194     	Commercial      	;  
 n250            	0.08975     	Residential     	;  
 n250            	0.00925     	Commercial      	;  
 n251            	0.189       	Residential     	;  
 n251            	0.09108     	Commercial      	;  
 n252            	0.13626     	Residential     	;  
 n252            	0.13626     	Commercial      	;  
 n253            	0.18871     	Residential     	;  
 n253            	0.75485     	Commercial      	;  
 n254            	0.00324     	Residential     	;  
 n254            	0.0         	Commercial      	;  
 n255            	0.00072     	Residential     	;  
 n255            	0.0         	Commercial      	;  
 n256            	0.24264     	Residential     	;  
 n256            	0.78984     	Commercial      	;  
 n257            	0.05373     	Residential     	;  
 n257            	0.00171     	Commercial      	;  
 n258            	0.05029     	Residential     	;  
 n258            	0.00263     	Commercial      	;  
 n259            	0.0         	Residential     	;  
 n259            	0.0         	Commercial      	;  
 n260            	0.1265      	Residential     	;  
 n260            	0.000682    	Commercial      	;  
 n261            	0.14148     	Residential     	;  
 n261            	0.09432     	Commercial      	;  
 n262            	0.21595     	Residential     	;  
 n262            	0.08789     	Commercial      	;  
 n263            	0.10402     	Residential     	;  
 n263            	0.00434     	Commercial      	;  
 n264            	0.0         	Residential     	;  
 n264            	0.0         	Commercial      	;  
 n265            	0.03071     	Residential     	;  
 n265            	0.00241     	Commercial      	;  
 n266            	0.32069     	Residential     	;  
 n266            	0.02491     	Commercial      	;  
 n267            	0.13117     	Residential     	;  
 n267            	0.06035     	Commercial      	;  
 n268            	0.11255     	Residential     	;  
 n268            	0.05845     	Commercial      	;  
 n269            	0.09756     	Residential     	;  
 n269            	0.0         	Commercial      	;  
 n270            	0.1773      	Residential     	;  
 n270            	0.0171      	Commercial      	;  
 n271            	0.14744     	Residential     	;  
 n271            	0.01456     	Commercial      	;  
 n272            	0.13003     	Residential     	;  
 n272            	0.08597     	Commercial      	;  
 n273            	0.26946     	Residential     	;  
 n273            	0.01026     	Commercial      	;  
 n274            	0.01168     	Residential     	;  
 n274            	0.00056     	Commercial      	;  
 n275            	0.08345     	Residential     	;  
 n275            	0.00871     	Commercial      	;  
 n276            	0.20909     	Residential     	;  
 n276            	0.08899     	Commercial      	;  
 n277            	0.01692     	Residential     	;  
 n277            	0.0         	Commercial      	;  
 n278            	0.11088     	Residential     	;  
 n278            	0.04752     	Commercial      	;  
 n279            	0.08381     	Residential     	;  
 n279            	0.02095     	Commercial      	;  
 n280            	0.11866     	Residential     	;  
 n280            	0.01022     	Commercial      	;  
 n281            	0.11993     	Residential     	;  
 n281            	0.04207     	Commercial      	;  
 n282            	0.15779     	Residential     	;  
 n282            	0.05137     	Commercial      	;  
 n283            	0.1444      	Residential     	;  
 n283            	0.01112     	Commercial      	;  
 n284            	0.18079     	Residential     	;  
 n284            	0.01253     	Commercial      	;  
 n285            	0.1896      	Residential     	;  
 n285            	0.0569      	Commercial      	;  
 n286            	0.25715     	Residential     	;  
 n286            	0.03661     	Commercial      	;  
 n287            	0.0         	Residential     	;  
 n287            	0.0         	Commercial      	;  
 n288            	3.5         	Residential     	;  
 n288            	1.5         	Commercial      	;  
 n289            	0.0464      	Residential     	;  
 n289            	0.00436     	Commercial      	;  
 n290            	0.15876     	Residential     	;  
 n290            	0.01512     	Commercial      	;  
 n291            	0.15656     	Residential     	;  
 n291            	0.04396     	Commercial      	;  
 n292            	0.08428     	Residential     	;  
 n292            	0.0086      	Commercial      	;  
 n293            	0.1674      	Residential     	;  
 n293            	0.0         	Commercial      	;  
 n294            	0.04099     	Residential     	;  
 n294            	0.00185     	Commercial      	;  
 n295            	0.14575     	Residential     	;  
 n295            	0.00149     	Commercial      	;  
 n296            	0.0945      	Residential     	;  
 n296            	0.0405      	Commercial      	;  
 n297            	0.18839     	Residential     	;  
 n297            	0.03301     	Commercial      	;  
 n298            	0.0         	Residential     	;  
 n298            	0.0         	Commercial      	;  
 n299            	0.18144     	Residential     	;  
 n299            	0.02772     	Commercial      	;  
 n300            	0.0         	Residential     	;  
 n300            	0.0         	Commercial      	;  
 n301            	0.0682      	Residential     	;  
 n301            	0.00632     	Commercial      	;  
 n302            	0.16222     	Residential     	;  
 n302            	0.10814     	Commercial      	;  
 n303            	0.0         	Residential     	;  
 n303            	0.0         	Commercial      	;  
 n304            	0.10766     	Residential     	;  
 n304            	0.01042     	Commercial      	;  
 n305            	0.22993     	Residential     	;  
 n305            	0.01091     	Commercial      	;  
 n306            	0.22514     	Residential     	;  
 n306            	0.09994     	Commercial      	;  
 n307            	0.14926     	Residential     	;  
 n307            	0.02858     	Commercial      	;  
 n308            	0.09626     	Residential     	;  
 n308            	0.04126     	Commercial      	;  
 n309            	0.26712     	Residential     	;  
 n309            	0.09648     	Commercial      	;  
 n310            	0.14803     	Residential     	;  
 n310            	0.03701     	Commercial      	;  
 n311            	0.01915     	Residential     	;  
 n311            	0.00101     	Commercial      	;  
 n312            	0.13349     	Residential     	;  
 n312            	0.08899     	Commercial      	;  
 n313            	0.15516     	Residential     	;  
 n313            	0.15516     	Commercial      	;  
 n314            	0.08208     	Residential     	;  
 n314            	0.01944     	Commercial      	;  
 n315            	0.14105     	Residential     	;  
 n315            	0.07423     	Commercial      	;  
 n316            	0.11466     	Residential     	;  
 n316            	1.04202     	Commercial      	;  
 n317            	0.08093     	Residential     	;  
 n317            	0.02023     	Commercial      	;  
 n318            	0.16934     	Residential     	;  
 n318            	0.04234     	Commercial      	;  
 n319            	0.05263     	Residential     	;  
 n319            	0.00353     	Commercial      	;  
 n320            	0.10174     	Residential     	;  
 n320            	0.06782     	Commercial      	;  
 n321            	0.11131     	Residential     	;  
 n321            	0.40925     	Commercial      	;  
 n322            	0.0         	Residential     	;  
 n322            	0.0         	Commercial      	;  
 n323            	0.21002     	Residential     	;  
 n323            	0.07726     	Commercial      	;  
 n324            	0.0126      	Residential     	;  
 n324            	0.0         	Commercial      	;  
 n325            	0.19022     	Residential     	;  
 n325            	0.02758     	Commercial      	;  
 n326            	0.18718     	Residential     	;  
 n326            	0.03026     	Commercial      	;  
 n327            	0.21555     	Residential     	;  
 n327            	0.05769     	Commercial      	;  
 n328            	0.0527      	Residential     	;  
 n328            	0.01318     	Commercial      	;  
 n329            	0.0072      	Residential     	;  
 n329            	0.0         	Commercial      	;  
 n330            	0.0851      	Residential     	;  
 n330            	0.03586     	Commercial      	;  
 n331            	0.03082     	Residential     	;  
 n331            	0.00086     	Commercial      	;  
 n332            	0.0058      	Residential     	;  
 n332            	0.0         	Commercial      	;  
 n333            	0.03938     	Residential     	;  
 n333            	0.00382     	Commercial      	;  
 n334            	0.07502     	Residential     	;  
 n334            	0.00814     	Commercial      	;  
 n335            	0.12953     	Residential     	;  
 n335            	0.05551     	Commercial      	;  
 n336            	0.30726     	Residential     	;  
 n336            	0.07362     	Commercial      	;  
 n337            	0.0         	Residential     	;  
 n337            	0.0162      	Commercial      	;  
 n338            	0.0         	Residential     	;  
 n338            	0.0         	Commercial      	;  
 n339            	0.21607     	Residential     	;  
 n339            	0.18569     	Commercial      	;  
 n340            	0.45761     	Residential     	;  
 n340            	0.23287     	Commercial      	;  
 n341            	0.00216     	Residential     	;  
 n341            	0.0         	Commercial      	;  
 n342            	0.0         	Residential     	;  
 n342            	0.0         	Commercial      	;  
 n343            	0.1283      	Residential     	;  
 n343            	0.01174     	Commercial      	;  
 n344            	0.2664      	Residential     	;  
 n344            	0.0         	Commercial      	;  
 n345            	0.05256     	Residential     	;  
 n345            	0.0         	Commercial      	;  
 n346            	0.17856     	Residential     	;  
 n346            	0.0         	Commercial      	;  
 n347            	0.0198      	Residential     	;  
 n347            	0.0         	Commercial      	;  
 n348            	0.02988     	Residential     	;  
 n348            	0.0         	Commercial      	;  
 n349            	0.05976     	Residential     	;  
 n349            	0.0         	Commercial      	;  
 n350            	0.20844     	Residential     	;  
 n350            	0.0         	Commercial      	;  
 n351            	0.3924      	Residential     	;  
 n351            	0.0         	Commercial      	;  
 n352            	0.1332      	Residential     	;  
 n352            	0.0         	Commercial      	;  
 n353            	0.29268     	Residential     	;  
 n353            	0.0         	Commercial      	;  
 n354            	0.12312     	Residential     	;  
 n354            	0.0         	Commercial      	;  
 n355            	0.43812     	Residential     	;  
 n355            	0.0         	Commercial      	;  
 n356            	0.1242      	Residential     	;  
 n356            	0.0         	Commercial      	;  
 n357            	0.10224     	Residential     	;  
 n357            	0.0         	Commercial      	;  
 n358            	0.55008     	Residential     	;  
 n358            	0.0         	Commercial      	;  
 n359            	0.38808     	Residential     	;  
 n359            	0.0         	Commercial      	;  
 n360            	0.2682      	Residential     	;  
 n360            	0.0         	Commercial      	;  
 n361            	0.1134      	Residential     	;  
 n361            	0.0         	Commercial      	;  
 n362            	0.00576     	Residential     	;  
 n362            	0.0         	Commercial      	;  
 n363            	0.15444     	Residential     	;  
 n363            	0.0         	Commercial      	;  
 n364            	0.09936     	Residential     	;  
 n364            	0.0         	Commercial      	;  
 n365            	0.11052     	Residential     	;  
 n365            	0.0         	Commercial      	;  
 n366            	0.1638      	Residential     	;  
 n366            	0.0         	Commercial      	;  
 n367            	0.04489     	Residential     	;  
 n367            	0.08543     	Commercial      	;  
 n368            	0.11556     	Residential     	;  
 n368            	0.0         	Commercial      	;  
 n369            	0.17784     	Residential     	;  
 n369            	0.0         	Commercial      	;  
 n370            	0.04027     	Residential     	;  
 n370            	0.22433     	Commercial      	;  
 n371            	0.07056     	Residential     	;  
 n371            	0.0         	Commercial      	;  
 n372            	0.036       	Residential     	;  
 n372            	0.0         	Commercial      	;  
 n373            	0.0306      	Residential     	;  
 n373            	0.0         	Commercial      	;  
 n374            	0.11268     	Residential     	;  
 n374            	0.0         	Commercial      	;  
 n375            	0.05868     	Residential     	;  
 n375            	0.0         	Commercial      	;  
 n376            	0.12816     	Residential     	;  
 n376            	0.0         	Commercial      	;  
 n377            	0.0         	Residential     	;  
 n377            	0.30888     	Commercial      	;  
 n378            	0.01368     	Residential     	;  
 n378            	0.0         	Commercial      	;  
 n379            	0.0972      	Residential     	;  
 n379            	0.0         	Commercial      	;  
 n380            	0.16812     	Residential     	;  
 n380            	0.0         	Commercial      	;  
 n381            	0.23004     	Residential     	;  
 n381            	0.0         	Commercial      	;  
 n382            	0.1476      	Residential     	;  
 n382            	0.0         	Commercial      	;  
 n383            	0.0846      	Residential     	;  
 n383            	0.0         	Commercial      	;  
 n384            	0.21024     	Residential     	;  
 n384            	0.0         	Commercial      	;  
 n385            	0.04896     	Residential     	;  
 n385            	0.0         	Commercial      	;  
 n386            	0.24876     	Residential     	;  
 n386            	0.0         	Commercial      	;  
 n387            	0.16092     	Residential     	;  
 n387            	0.0         	Commercial      	;  
 n388            	0.29851     	Residential     	;  
 n388            	0.13997     	Commercial      	;  
 n389            	0.16812     	Residential     	;  
 n389            	0.0         	Commercial      	;  
 n390            	0.1278      	Residential     	;  
 n390            	0.0         	Commercial      	;  
 n391            	0.12024     	Residential     	;  
 n391            	0.0234      	Commercial      	;  
 n392            	0.07148     	Residential     	;  
 n392            	0.00556     	Commercial      	;  
 n393            	0.07258     	Residential     	;  
 n393            	0.00662     	Commercial      	;  
 n394            	0.08705     	Residential     	;  
 n394            	0.00439     	Commercial      	;  
 n395            	0.09466     	Residential     	;  
 n395            	0.00722     	Commercial      	;  
 n396            	0.04786     	Residential     	;  
 n396            	0.0047      	Commercial      	;  
 n397            	0.1382      	Residential     	;  
 n397            	0.01192     	Commercial      	;  
 n398            	0.15822     	Residential     	;  
 n398            	0.00774     	Commercial      	;  
 n399            	0.00252     	Residential     	;  
 n399            	0.0         	Commercial      	;  
 n400            	0.11056     	Residential     	;  
 n400            	0.0104      	Commercial      	;  
 n401            	0.31273     	Residential     	;  
 n401            	0.17579     	Commercial      	;  
 n402            	0.27742     	Residential     	;  
 n402            	0.0383      	Commercial      	;  
 n403            	0.30726     	Residential     	;  
 n403            	0.02646     	Commercial      	;  
 n404            	0.19537     	Residential     	;  
 n404            	0.02891     	Commercial      	;  
 n405            	0.16709     	Residential     	;  
 n405            	0.01399     	Commercial      	;  
 n406            	0.12148     	Residential     	;  
 n406            	0.00884     	Commercial      	;  
 n407            	0.16337     	Residential     	;  
 n407            	0.00979     	Commercial      	;  
 n408            	0.29081     	Residential     	;  
 n408            	0.12463     	Commercial      	;  
 n409            	0.04237     	Residential     	;  
 n409            	0.00119     	Commercial      	;  
 n410            	0.06212     	Residential     	;  
 n410            	0.00448     	Commercial      	;  
 n411            	0.27335     	Residential     	;  
 n411            	0.02329     	Commercial      	;  
 n412            	0.25614     	Residential     	;  
 n412            	0.15246     	Commercial      	;  
 n413            	0.05326     	Residential     	;  
 n413            	0.0011      	Commercial      	;  
 n414            	0.19237     	Residential     	;  
 n414            	0.14387     	Commercial      	;  
 n415            	0.4277      	Residential     	;  
 n415            	0.10654     	Commercial      	;  
 n416            	0.06138     	Residential     	;  
 n416            	0.00306     	Commercial      	;  
 n417            	0.13871     	Residential     	;  
 n417            	0.02185     	Commercial      	;  
 n418            	0.018       	Residential     	;  
 n418            	0.0         	Commercial      	;  
 n419            	0.03013     	Residential     	;  
 n419            	0.00335     	Commercial      	;  
 n420            	0.12514     	Residential     	;  
 n420            	0.03866     	Commercial      	;  
 n421            	0.06395     	Residential     	;  
 n421            	0.00445     	Commercial      	;  
 n422            	0.13797     	Residential     	;  
 n422            	0.04923     	Commercial      	;  
 n423            	0.3735      	Residential     	;  
 n423            	0.29646     	Commercial      	;  
 n424            	0.05476     	Residential     	;  
 n424            	0.00608     	Commercial      	;  
 n425            	0.13761     	Residential     	;  
 n425            	0.04095     	Commercial      	;  
 n426            	0.10228     	Residential     	;  
 n426            	0.01076     	Commercial      	;  
 n427            	0.10246     	Residential     	;  
 n427            	0.00986     	Commercial      	;  
 n428            	0.09475     	Residential     	;  
 n428            	0.04061     	Commercial      	;  
 n429            	0.00324     	Residential     	;  
 n429            	0.0         	Commercial      	;  
 n430            	0.12317     	Residential     	;  
 n430            	0.01723     	Commercial      	;  
 n431            	0.01656     	Residential     	;  
 n431            	0.0         	Commercial      	;  
 n432            	0.12276     	Residential     	;  
 n432            	0.0         	Commercial      	;  
 n433            	0.26546     	Residential     	;  
 n433            	0.17698     	Commercial      	;  
 n434            	0.36144     	Residential     	;  
 n434            	0.2268      	Commercial      	;  
 n435            	0.22423     	Residential     	;  
 n435            	0.27221     	Commercial      	;  
 n436            	0.07918     	Residential     	;  
 n436            	0.01622     	Commercial      	;  
 n437            	0.03933     	Residential     	;  
 n437            	0.00135     	Commercial      	;  
 n438            	0.14116     	Residential     	;  
 n438            	0.00536     	Commercial      	;  
 n439            	0.14146     	Residential     	;  
 n439            	0.01154     	Commercial      	;  
 n440            	0.05306     	Residential     	;  
 n440            	0.00526     	Commercial      	;  
 n441            	0.12953     	Residential     	;  
 n441            	0.51811     	Commercial      	;  
 n442            	0.0         	Residential     	;  
 n442            	0.0         	Commercial      	;  
 n443            	0.0918      	Residential     	;  
 n443            	0.00792     	Commercial      	;  
 n444            	0.16268     	Residential     	;  
 n444            	0.06124     	Commercial      	;  
 n445            	0.07409     	Residential     	;  
 n445            	0.00367     	Commercial      	;  
 n446            	0.22673     	Residential     	;  
 n446            	0.02491     	Commercial      	;  
 n447            	0.20864     	Residential     	;  
 n447            	0.03328     	Commercial      	;  
 n448            	0.05967     	Residential     	;  
 n448            	0.00225     	Commercial      	;  
 n449            	0.16751     	Residential     	;  
 n449            	0.08773     	Commercial      	;  
 n450            	0.13968     	Residential     	;  
 n450            	0.027       	Commercial      	;  
 n451            	0.27734     	Residential     	;  
 n451            	0.15034     	Commercial      	;  
 n452            	0.11282     	Residential     	;  
 n452            	0.0103      	Commercial      	;  
 n453            	0.25967     	Residential     	;  
 n453            	0.10465     	Commercial      	;  
 n454            	0.34906     	Residential     	;  
 n454            	0.13874     	Commercial      	;  
 n455            	0.15365     	Residential     	;  
 n455            	0.05155     	Commercial      	;  
 n456            	0.14371     	Residential     	;  
 n456            	0.02369     	Commercial      	;  
 n457            	0.22248     	Residential     	;  
 n457            	0.03456     	Commercial      	;  
 n458            	0.07027     	Residential     	;  
 n458            	0.01721     	Commercial      	;  
 n459            	0.12107     	Residential     	;  
 n459            	0.02149     	Commercial      	;  
 n460            	0.29563     	Residential     	;  
 n460            	0.12197     	Commercial      	;  
 n461            	0.43974     	Residential     	;  
 n461            	0.35586     	Commercial      	;  
 n462            	0.2475      	Residential     	;  
 n462            	0.24678     	Commercial      	;  
 n463            	0.0         	Residential     	;  
 n463            	0.0         	Commercial      	;  
 n464            	0.0         	Residential     	;  
 n464            	1.36908     	Commercial      	;  
 n465            	0.15322     	Residential     	;  
 n465            	0.10094     	Commercial      	;  
 n466            	0.10325     	Residential     	;  
 n466            	0.41011     	Commercial      	;  
 n467            	0.0         	Residential     	;  
 n467            	0.0         	Commercial      	;  
 n468            	0.14132     	Residential     	;  
 n468            	0.02608     	Commercial      	;  
 n469            	0.0         	Residential     	;  
 n469            	0.0         	Commercial      	;  
 n470            	0.17064     	Residential     	;  
 n470            	0.17064     	Commercial      	;  
 n471            	0.26208     	Residential     	;  
 n471            	0.26172     	Commercial      	;  
 n472            	0.17071     	Residential     	;  
 n472            	0.66557     	Commercial      	;  
 n473            	0.52281     	Residential     	;  
 n473            	0.16083     	Commercial      	;  
 n474            	0.0108      	Residential     	;  
 n474            	0.0         	Commercial      	;  
 n475            	0.20736     	Residential     	;  
 n475            	0.13824     	Commercial      	;  
 n476            	0.22064     	Residential     	;  
 n476            	0.08824     	Commercial      	;  
 n477            	0.06959     	Residential     	;  
 n477            	0.00601     	Commercial      	;  
 n478            	0.00036     	Residential     	;  
 n478            	0.0         	Commercial      	;  
 n479            	0.0         	Residential     	;  
 n479            	0.00612     	Commercial      	;  
 n480            	0.47995     	Residential     	;  
 n480            	1.91981     	Commercial      	;  
 n481            	0.0         	Residential     	;  
 n481            	0.086       	Commercial      	;  
 n482            	0.11855     	Residential     	;  
 n482            	0.05065     	Commercial      	;  
 n483            	0.5292      	Residential     	;  
 n483            	0.2268      	Commercial      	;  
 n484            	0.1296      	Residential     	;  
 n484            	0.00288     	Commercial      	;  
 n485            	0.011       	Residential     	;  
 n485            	0.14992     	Commercial      	;  
 n486            	0.1458      	Residential     	;  
 n486            	0.36864     	Commercial      	;  
 n487            	0.17618     	Residential     	;  
 n487            	0.70474     	Commercial      	;  
 n488            	0.17593     	Residential     	;  
 n488            	0.06815     	Commercial      	;  
 n489            	0.39744     	Residential     	;  
 n489            	0.28008     	Commercial      	;  
 n490            	0.0         	Residential     	;  
 n490            	0.02916     	Commercial      	;  
 n491            	0.11038     	Residential     	;  
 n491            	0.0275      	Commercial      	;  
 n492            	0.13817     	Residential     	;  
 n492            	0.02779     	Commercial      	;  
 n493            	0.03838     	Residential     	;  
 n493            	0.00086     	Commercial      	;  
 n494            	0.08132     	Residential     	;  
 n494            	0.00904     	Commercial      	;  
 n495            	0.14976     	Residential     	;  
 n495            	0.14976     	Commercial      	;  
 n496            	0.33768     	Residential     	;  
 n496            	0.15228     	Commercial      	;  
 n497            	0.43724     	Residential     	;  
 n497            	0.40444     	Commercial      	;  
 n498            	0.30665     	Residential     	;  
 n498            	0.22399     	Commercial      	;  
 n499            	0.33404     	Residential     	;  
 n499            	0.55876     	Commercial      	;  
 n500            	0.03505     	Residential     	;  
 n500            	0.00095     	Commercial      	;  
 n501            	0.1026      	Residential     	;  
 n501            	0.01548     	Commercial      	;  
 n502            	0.12247     	Residential     	;  
 n502            	0.01361     	Commercial      	;  
 n503            	0.25819     	Residential     	;  
 n503            	1.03277     	Commercial      	;  
 n504            	0.03312     	Residential     	;  
 n504            	0.0         	Commercial      	;  
 n505            	0.03661     	Residential     	;  
 n505            	0.00407     	Commercial      	;  
 n506            	0.10879     	Residential     	;  
 n506            	0.02189     	Commercial      	;  
 n507            	0.09223     	Residential     	;  
 n507            	0.03953     	Commercial      	;  
 n508            	0.09216     	Residential     	;  
 n508            	0.13824     	Commercial      	;  
 n509            	0.0841      	Residential     	;  
 n509            	0.246       	Commercial      	;  
 n510            	0.0054      	Residential     	;  
 n510            	0.0         	Commercial      	;  
 n511            	0.17878     	Residential     	;  
 n511            	0.11894     	Commercial      	;  
 n512            	0.17046     	Residential     	;  
 n512            	0.17802     	Commercial      	;  
 n513            	0.01721     	Residential     	;  
 n513            	0.06883     	Commercial      	;  
 n514            	0.0         	Residential     	;  
 n514            	0.014       	Commercial      	;  
 n515            	0.0         	Residential     	;  
 n515            	0.000981    	Commercial      	;  
 n516            	0.0         	Residential     	;  
 n516            	0.0047      	Commercial      	;  
 n517            	0.31486     	Residential     	;  
 n517            	0.20894     	Commercial      	;  
 n518            	0.49774     	Residential     	;  
 n518            	0.61286     	Commercial      	;  
 n519            	0.31709     	Residential     	;  
 n519            	0.08467     	Commercial      	;  
 n520            	0.39467     	Residential     	;  
 n520            	0.30553     	Commercial      	;  
 n521            	0.52009     	Residential     	;  
 n521            	0.19775     	Commercial      	;  
 n522            	0.1125      	Residential     	;  
 n522            	0.01062     	Commercial      	;  
 n523            	0.29347     	Residential     	;  
 n523            	0.75557     	Commercial      	;  
 n524            	0.19483     	Residential     	;  
 n524            	0.53165     	Commercial      	;  
 n525            	0.8478      	Residential     	;  
 n525            	0.2466      	Commercial      	;  
 n526            	0.0         	Residential     	;  
 n526            	0.00252     	Commercial      	;  
 n527            	0.26741     	Residential     	;  
 n527            	1.06963     	Commercial      	;  
 n528            	0.12298     	Residential     	;  
 n528            	0.0743      	Commercial      	;  
 n529            	0.99526     	Residential     	;  
 n529            	0.29858     	Commercial      	;  
 n530            	0.09806     	Residential     	;  
 n530            	0.21154     	Commercial      	;  
 n531            	0.10202     	Residential     	;  
 n531            	0.03658     	Commercial      	;  
 n532            	0.0519      	Residential     	;  
 n532            	0.0         	Commercial      	;  
 n533            	0.34092     	Residential     	;  
 n533            	0.22068     	Commercial      	;  
 n534            	0.2056      	Residential     	;  
 n534            	0.04172     	Commercial      	;  
 n535            	0.04844     	Residential     	;  
 n535            	0.00196     	Commercial      	;  
 n536            	0.15966     	Residential     	;  
 n536            	0.15966     	Commercial      	;  
 n537            	0.09459     	Residential     	;  
 n537            	0.00693     	Commercial      	;  
 n538            	0.00036     	Residential     	;  
 n538            	0.0         	Commercial      	;  
 n539            	0.24257     	Residential     	;  
 n539            	0.97027     	Commercial      	;  
 n540            	0.23584     	Residential     	;  
 n540            	0.08708     	Commercial      	;  
 n541            	0.03454     	Residential     	;  
 n541            	0.00182     	Commercial      	;  
 n542            	0.13745     	Residential     	;  
 n542            	0.03427     	Commercial      	;  
 n543            	0.0036      	Residential     	;  
 n543            	0.0         	Commercial      	;  
 n544            	0.33266     	Residential     	;  
 n544            	0.18394     	Commercial      	;  
 n545            	0.10656     	Residential     	;  
 n545            	0.0648      	Commercial      	;  
 n546            	0.02984     	Residential     	;  
 n546            	0.00364     	Commercial      	;  
 n547            	0.10942     	Residential     	;  
 n547            	0.0173      	Commercial      	;  
 n548            	0.34826     	Residential     	;  
 n548            	0.07006     	Commercial      	;  
 n549            	0.1373      	Residential     	;  
 n549            	0.54202     	Commercial      	;  
 n550            	0.1215      	Residential     	;  
 n550            	0.36378     	Commercial      	;  
 n551            	0.72785     	Residential     	;  
 n551            	0.58939     	Commercial      	;  
 n552            	0.07063     	Residential     	;  
 n552            	0.00785     	Commercial      	;  
 n553            	0.20137     	Residential     	;  
 n553            	0.07331     	Commercial      	;  
 n554            	0.04183     	Residential     	;  
 n554            	0.00173     	Commercial      	;  
 n555            	0.08489     	Residential     	;  
 n555            	0.00943     	Commercial      	;  
 n556            	0.05933     	Residential     	;  
 n556            	0.00619     	Commercial      	;  
 n557            	0.01296     	Residential     	;  
 n557            	0.0         	Commercial      	;  
 n558            	0.07524     	Residential     	;  
 n558            	0.0036      	Commercial      	;  
 n559            	0.0563      	Residential     	;  
 n559            	0.00598     	Commercial      	;  
 n560            	0.02268     	Residential     	;  
 n560            	0.0         	Commercial      	;  
 n561            	0.75888     	Residential     	;  
 n561            	0.00108     	Commercial      	;  
 n562            	0.25452     	Residential     	;  
 n562            	0.08568     	Commercial      	;  
 n563            	0.04885     	Residential     	;  
 n563            	0.00479     	Commercial      	;  
 n564            	0.24394     	Residential     	;  
 n564            	0.07142     	Commercial      	;  
 n565            	0.03427     	Residential     	;  
 n565            	0.00317     	Commercial      	;  
 n566            	0.01476     	Residential     	;  
 n566            	0.0         	Commercial      	;  
 n567            	0.07182     	Residential     	;  
 n567            	0.00738     	Commercial      	;  
 n568            	0.38806     	Residential     	;  
 n568            	0.2819      	Commercial      	;  
 n569            	0.0644      	Residential     	;  
 n569            	0.00472     	Commercial      	;  
 n570            	0.22498     	Residential     	;  
 n570            	0.2009      	Commercial      	;  
 n571            	0.05234     	Residential     	;  
 n571            	0.00454     	Commercial      	;  
 n572            	0.10015     	Residential     	;  
 n572            	0.03953     	Commercial      	;  
 n573            	0.34387     	Residential     	;  
 n573            	0.23321     	Commercial      	;  
 n574            	0.02315     	Residential     	;  
 n574            	0.00061     	Commercial      	;  
 n575            	0.0         	Residential     	;  
 n575            	0.0         	Commercial      	;  
 n576            	0.47786     	Residential     	;  
 n576            	1.71238     	Commercial      	;  
 n577            	0.07227     	Residential     	;  
 n577            	0.00693     	Commercial      	;  
 n578            	0.13358     	Residential     	;  
 n578            	0.0259      	Commercial      	;  
 n579            	0.14881     	Residential     	;  
 n579            	0.01427     	Commercial      	;  
 n580            	0.04747     	Residential     	;  
 n580            	0.00149     	Commercial      	;  
 n581            	0.11736     	Residential     	;  
 n581            	0.11736     	Commercial      	;  
 n582            	0.09227     	Residential     	;  
 n582            	0.00853     	Commercial      	;  
 n583            	0.00144     	Residential     	;  
 n583            	0.0         	Commercial      	;  
 n584            	0.14015     	Residential     	;  
 n584            	0.04705     	Commercial      	;  
 n585            	0.13651     	Residential     	;  
 n585            	0.08813     	Commercial      	;  
 n586            	0.13882     	Residential     	;  
 n586            	0.07718     	Commercial      	;  
 n587            	0.11477     	Residential     	;  
 n587            	0.04903     	Commercial      	;  
 n588            	0.14364     	Residential     	;  
 n588            	0.01404     	Commercial      	;  
 n589            	0.0         	Residential     	;  
 n589            	0.0         	Commercial      	;  
 n590            	0.0         	Residential     	;  
 n590            	0.0         	Commercial      	;  
 n591            	0.02189     	Residential     	;  
 n591            	0.00115     	Commercial      	;  
 n592            	0.02113     	Residential     	;  
 n592            	0.00047     	Commercial      	;  
 n593            	0.0515      	Residential     	;  
 n593            	0.00466     	Commercial      	;  
 n594            	0.12866     	Residential     	;  
 n594            	0.03802     	Commercial      	;  
 n595            	0.12753     	Residential     	;  
 n595            	0.04311     	Commercial      	;  
 n596            	0.0         	Residential     	;  
 n596            	0.0         	Commercial      	;  
 n597            	0.00324     	Residential     	;  
 n597            	0.0         	Commercial      	;  
 n598            	0.02315     	Residential     	;  
 n598            	0.00097     	Commercial      	;  
 n599            	0.37606     	Residential     	;  
 n599            	0.30614     	Commercial      	;  
 n600            	0.12274     	Residential     	;  
 n600            	0.03206     	Commercial      	;  
 n601            	0.15388     	Residential     	;  
 n601            	0.01424     	Commercial      	;  
 n602            	0.39521     	Residential     	;  
 n602            	0.16783     	Commercial      	;  
 n603            	0.0         	Residential     	;  
 n603            	0.0         	Commercial      	;  
 n604            	0.00612     	Residential     	;  
 n604            	0.0         	Commercial      	;  
 n605            	0.0         	Residential     	;  
 n605            	0.0         	Commercial      	;  
 n606            	0.02032     	Residential     	;  
 n606            	0.00092     	Commercial      	;  
 n607            	0.0         	Residential     	;  
 n607            	0.0         	Commercial      	;  
 n608            	0.0         	Residential     	;  
 n608            	0.0         	Commercial      	;  
 n609            	0.0         	Residential     	;  
 n609            	0.0         	Commercial      	;  
 n610            	0.0108      	Residential     	;  
 n610            	0.0         	Commercial      	;  
 n611            	0.0         	Residential     	;  
 n611            	0.0         	Commercial      	;  
 n612            	0.00252     	Residential     	;  
 n612            	0.0         	Commercial      	;  
 n613            	0.01476     	Residential     	;  
 n613            	0.0         	Commercial      	;  
 n614            	0.29599     	Residential     	;  
 n614            	0.11585     	Commercial      	;  
 n615            	0.00324     	Residential     	;  
 n615            	0.0         	Commercial      	;  
 n616            	0.01512     	Residential     	;  
 n616            	0.0         	Commercial      	;  
 n617            	0.01332     	Residential     	;  
 n617            	0.0         	Commercial      	;  
 n618            	0.03953     	Residential     	;  
 n618            	0.00439     	Commercial      	;  
 n619            	0.00216     	Residential     	;  
 n619            	0.0         	Commercial      	;  
 n620            	0.0         	Residential     	;  
 n620            	0.0         	Commercial      	;  
 n621            	0.0         	Residential     	;  
 n621            	0.13644     	Commercial      	;  
 n622            	0.0026      	Residential     	;  
 n622            	0.0         	Commercial      	;  
 n623            	0.0         	Residential     	;  
 n623            	0.33228     	Commercial      	;  
 n624            	0.0         	Residential     	;  
 n624            	0.19116     	Commercial      	;  
 n625            	0.0         	Residential     	;  
 n625            	0.1152      	Commercial      	;  
 n626            	0.0         	Residential     	;  
 n626            	0.0         	Commercial      	;  
 n627            	0.32584     	Residential     	;  
 n627            	0.03632     	Commercial      	;  
 n628            	0.25427     	Residential     	;  
 n628            	0.28321     	Commercial      	;  
 n629            	0.16936     	Residential     	;  
 n629            	0.14996     	Commercial      	;  
 n630            	0.18436     	Residential     	;  
 n630            	0.04604     	Commercial      	;  
 n631            	0.0797      	Residential     	;  
 n631            	0.00886     	Commercial      	;  
 n632            	0.18095     	Residential     	;  
 n632            	0.03541     	Commercial      	;  
 n633            	0.09383     	Residential     	;  
 n633            	0.00661     	Commercial      	;  
 n634            	0.51797     	Residential     	;  
 n634            	0.39823     	Commercial      	;  
 n635            	0.24872     	Residential     	;  
 n635            	0.13252     	Commercial      	;  
 n636            	0.00648     	Residential     	;  
 n636            	0.0         	Commercial      	;  
 n637            	0.08255     	Residential     	;  
 n637            	0.00349     	Commercial      	;  
 n638            	0.08444     	Residential     	;  
 n638            	0.00268     	Commercial      	;  
 n639            	0.0743      	Residential     	;  
 n639            	0.10174     	Commercial      	;  
 n640            	0.08086     	Residential     	;  
 n640            	0.01922     	Commercial      	;  
 n641            	0.21046     	Residential     	;  
 n641            	0.01922     	Commercial      	;  
 n642            	0.10836     	Residential     	;  
 n642            	0.00792     	Commercial      	;  
 n643            	0.12758     	Residential     	;  
 n643            	0.00778     	Commercial      	;  
 n644            	0.11327     	Residential     	;  
 n644            	0.00697     	Commercial      	;  
 n645            	0.01512     	Residential     	;  
 n645            	0.0         	Commercial      	;  
 n646            	0.13817     	Residential     	;  
 n646            	0.01663     	Commercial      	;  
 n647            	0.11945     	Residential     	;  
 n647            	0.00727     	Commercial      	;  
 n648            	0.05697     	Residential     	;  
 n648            	0.00495     	Commercial      	;  
 n649            	0.15446     	Residential     	;  
 n649            	0.01114     	Commercial      	;  
 n650            	0.10354     	Residential     	;  
 n650            	0.0797      	Commercial      	;  
 n651            	0.15575     	Residential     	;  
 n651            	0.01453     	Commercial      	;  
 n652            	0.16985     	Residential     	;  
 n652            	0.03895     	Commercial      	;  
 n653            	0.03899     	Residential     	;  
 n653            	0.00313     	Commercial      	;  
 n654            	0.12514     	Residential     	;  
 n654            	0.01382     	Commercial      	;  
 n655            	0.20369     	Residential     	;  
 n655            	0.07315     	Commercial      	;  
 n656            	0.09652     	Residential     	;  
 n656            	0.0104      	Commercial      	;  
 n657            	0.43756     	Residential     	;  
 n657            	0.12044     	Commercial      	;  
 n658            	0.202       	Residential     	;  
 n658            	0.05468     	Commercial      	;  
 n659            	0.20759     	Residential     	;  
 n659            	0.04405     	Commercial      	;  
 n660            	0.33889     	Residential     	;  
 n660            	0.04307     	Commercial      	;  
 n661            	0.27329     	Residential     	;  
 n661            	0.10687     	Commercial      	;  
 n662            	0.23771     	Residential     	;  
 n662            	0.08413     	Commercial      	;  
 n663            	0.06759     	Residential     	;  
 n663            	0.00621     	Commercial      	;  
 n664            	0.16389     	Residential     	;  
 n664            	0.01323     	Commercial      	;  
 n665            	0.2192      	Residential     	;  
 n665            	0.0166      	Commercial      	;  
 n666            	0.17597     	Residential     	;  
 n666            	0.01231     	Commercial      	;  
 n667            	0.009       	Residential     	;  
 n667            	0.0         	Commercial      	;  
 n668            	0.32274     	Residential     	;  
 n668            	0.11574     	Commercial      	;  
 n669            	0.22964     	Residential     	;  
 n669            	0.03496     	Commercial      	;  
 n670            	0.14859     	Residential     	;  
 n670            	0.00081     	Commercial      	;  
 n671            	0.24548     	Residential     	;  
 n671            	0.04288     	Commercial      	;  
 n672            	0.2115      	Residential     	;  
 n672            	0.11466     	Commercial      	;  
 n673            	0.0639      	Residential     	;  
 n673            	0.00522     	Commercial      	;  
 n674            	0.21424     	Residential     	;  
 n674            	0.06836     	Commercial      	;  
 n675            	0.03845     	Residential     	;  
 n675            	0.00367     	Commercial      	;  
 n676            	0.55181     	Residential     	;  
 n676            	0.11815     	Commercial      	;  
 n677            	0.04903     	Residential     	;  
 n677            	0.00497     	Commercial      	;  
 n678            	0.10346     	Residential     	;  
 n678            	0.00886     	Commercial      	;  
 n679            	0.20612     	Residential     	;  
 n679            	0.01672     	Commercial      	;  
 n680            	0.21123     	Residential     	;  
 n680            	0.01629     	Commercial      	;  
 n681            	0.1456      	Residential     	;  
 n681            	0.142       	Commercial      	;  
 n682            	0.1811      	Residential     	;  
 n682            	0.09        	Commercial      	;  
 n683            	0.59054     	Residential     	;  
 n683            	0.22126     	Commercial      	;  
 n684            	0.10836     	Residential     	;  
 n684            	0.28152     	Commercial      	;  
 n685            	0.04671     	Residential     	;  
 n685            	0.00441     	Commercial      	;  
 n686            	0.20038     	Residential     	;  
 n686            	0.0329      	Commercial      	;  
 n687            	0.09657     	Residential     	;  
 n687            	0.00927     	Commercial      	;  
 n688            	0.19332     	Residential     	;  
 n688            	0.05004     	Commercial      	;  
 n689            	0.07133     	Residential     	;  
 n689            	0.00247     	Commercial      	;  
 n690            	0.07258     	Residential     	;  
 n690            	0.00158     	Commercial      	;  
 n691            	0.0882      	Residential     	;  
 n691            	0.00828     	Commercial      	;  
 n692            	0.26946     	Residential     	;  
 n692            	0.07002     	Commercial      	;  
 n693            	0.27292     	Residential     	;  
 n693            	0.1076      	Commercial      	;  
 n694            	0.29146     	Residential     	;  
 n694            	0.07178     	Commercial      	;  
 n695            	0.29072     	Residential     	;  
 n695            	0.03112     	Commercial      	;  
 n696            	0.10368     	Residential     	;  
 n696            	0.01152     	Commercial      	;  
 n697            	0.15174     	Residential     	;  
 n697            	0.14274     	Commercial      	;  
 n698            	0.26723     	Residential     	;  
 n698            	0.22849     	Commercial      	;  
 n699            	0.14906     	Residential     	;  
 n699            	0.0097      	Commercial      	;  
 n700            	0.15062     	Residential     	;  
 n700            	0.03046     	Commercial      	;  
 n701            	0.13658     	Residential     	;  
 n701            	0.08338     	Commercial      	;  
 n702            	0.19136     	Residential     	;  
 n702            	0.01888     	Commercial      	;  
 n703            	0.0479      	Residential     	;  
 n703            	0.00106     	Commercial      	;  
 n704            	0.09547     	Residential     	;  
 n704            	0.00893     	Commercial      	;  
 n705            	0.29862     	Residential     	;  
 n705            	0.0693      	Commercial      	;  
 n706            	0.04453     	Residential     	;  
 n706            	0.00479     	Commercial      	;  
 n707            	0.08922     	Residential     	;  
 n707            	0.0062      	Commercial      	;  
 n708            	0.14521     	Residential     	;  
 n708            	0.00995     	Commercial      	;  
 n709            	0.04804     	Residential     	;  
 n709            	0.00092     	Commercial      	;  
 n710            	0.01728     	Residential     	;  
 n710            	0.0         	Commercial      	;  
 n711            	0.00828     	Residential     	;  
 n711            	0.0         	Commercial      	;  
 n712            	0.21305     	Residential     	;  
 n712            	0.03931     	Commercial      	;  
 n713            	0.11352     	Residential     	;  
 n713            	0.0754      	Commercial      	;  
 n714            	0.0982      	Residential     	;  
 n714            	0.0236      	Commercial      	;  
 n715            	0.00324     	Residential     	;  
 n715            	0.0         	Commercial      	;  
 n716            	0.14767     	Residential     	;  
 n716            	0.58493     	Commercial      	;  
 n717            	0.00864     	Residential     	;  
 n717            	0.0         	Commercial      	;  
 n718            	0.18054     	Residential     	;  
 n718            	0.01638     	Commercial      	;  
 n719            	0.31705     	Residential     	;  
 n719            	0.12323     	Commercial      	;  
 n720            	0.22514     	Residential     	;  
 n720            	0.04666     	Commercial      	;  
 n721            	0.05445     	Residential     	;  
 n721            	0.00171     	Commercial      	;  
 n722            	0.15919     	Residential     	;  
 n722            	0.03341     	Commercial      	;  
 n723            	0.20178     	Residential     	;  
 n723            	0.05742     	Commercial      	;  
 n724            	0.22057     	Residential     	;  
 n724            	0.04547     	Commercial      	;  
 n725            	0.14679     	Residential     	;  
 n725            	0.02385     	Commercial      	;  
 n726            	0.05683     	Residential     	;  
 n726            	0.00437     	Commercial      	;  
 n727            	0.12897     	Residential     	;  
 n727            	0.02151     	Commercial      	;  
 n728            	0.06043     	Residential     	;  
 n728            	0.00293     	Commercial      	;  
 n729            	0.21222     	Residential     	;  
 n729            	0.02142     	Commercial      	;  
 n730            	0.21078     	Residential     	;  
 n730            	0.05994     	Commercial      	;  
 n731            	0.16603     	Residential     	;  
 n731            	0.09245     	Commercial      	;  
 n732            	0.19442     	Residential     	;  
 n732            	0.01834     	Commercial      	;  
 n733            	0.16639     	Residential     	;  
 n733            	0.02189     	Commercial      	;  
 n734            	0.28901     	Residential     	;  
 n734            	0.04399     	Commercial      	;  
 n735            	0.11669     	Residential     	;  
 n735            	0.02191     	Commercial      	;  
 n736            	0.15286     	Residential     	;  
 n736            	0.03758     	Commercial      	;  
 n737            	0.1422      	Residential     	;  
 n737            	0.13428     	Commercial      	;  
 n738            	0.08822     	Residential     	;  
 n738            	0.01834     	Commercial      	;  
 n739            	0.18097     	Residential     	;  
 n739            	0.04079     	Commercial      	;  
 n740            	0.19595     	Residential     	;  
 n740            	0.06541     	Commercial      	;  
 n741            	0.13399     	Residential     	;  
 n741            	0.02153     	Commercial      	;  
 n742            	0.1262      	Residential     	;  
 n742            	0.01312     	Commercial      	;  
 n743            	0.21884     	Residential     	;  
 n743            	0.02416     	Commercial      	;  
 n744            	0.36697     	Residential     	;  
 n744            	0.07079     	Commercial      	;  
 n745            	0.12764     	Residential     	;  
 n745            	0.01996     	Commercial      	;  
 n746            	0.12474     	Residential     	;  
 n746            	0.05346     	Commercial      	;  
 n747            	0.21542     	Residential     	;  
 n747            	0.07402     	Commercial      	;  
 n748            	0.21263     	Residential     	;  
 n748            	0.09553     	Commercial      	;  
 n749            	0.14033     	Residential     	;  
 n749            	0.12067     	Commercial      	;  
 n750            	0.12888     	Residential     	;  
 n750            	0.0288      	Commercial      	;  
 n751            	0.2079      	Residential     	;  
 n751            	0.05958     	Commercial      	;  
 n752            	0.06732     	Residential     	;  
 n752            	0.00504     	Commercial      	;  
 n753            	0.23899     	Residential     	;  
 n753            	0.03317     	Commercial      	;  
 n754            	0.05933     	Residential     	;  
 n754            	0.01483     	Commercial      	;  
 n755            	0.19814     	Residential     	;  
 n755            	0.07006     	Commercial      	;  
 n756            	0.02664     	Residential     	;  
 n756            	0.0         	Commercial      	;  
 n757            	0.13586     	Residential     	;  
 n757            	0.02254     	Commercial      	;  
 n758            	0.12118     	Residential     	;  
 n758            	0.01346     	Commercial      	;  
 n759            	0.09248     	Residential     	;  
 n759            	0.01948     	Commercial      	;  
 n760            	0.07056     	Residential     	;  
 n760            	0.01764     	Commercial      	;  
 n761            	0.03337     	Residential     	;  
 n761            	0.00371     	Commercial      	;  
 n762            	0.09943     	Residential     	;  
 n762            	1.46513     	Commercial      	;  
 n763            	0.03796     	Residential     	;  
 n763            	0.002       	Commercial      	;  
 n764            	0.18799     	Residential     	;  
 n764            	0.04025     	Commercial      	;  
 n765            	0.02531     	Residential     	;  
 n765            	0.00133     	Commercial      	;  
 n766            	0.17129     	Residential     	;  
 n766            	0.14731     	Commercial      	;  
 n767            	0.09022     	Residential     	;  
 n767            	0.03866     	Commercial      	;  
 n768            	0.23267     	Residential     	;  
 n768            	0.09925     	Commercial      	;  
 n769            	0.29635     	Residential     	;  
 n769            	0.19757     	Commercial      	;  
 n770            	0.02412     	Residential     	;  
 n770            	0.0         	Commercial      	;  
 n771            	0.0         	Residential     	;  
 n771            	0.0         	Commercial      	;  
 n772            	0.15379     	Residential     	;  
 n772            	0.23069     	Commercial      	;  
 n773            	0.10224     	Residential     	;  
 n773            	0.0432      	Commercial      	;  
 n774            	0.0         	Residential     	;  
 n774            	0.0         	Commercial      	;  
 n775            	0.00828     	Residential     	;  
 n775            	0.0         	Commercial      	;  
 n776            	0.61088     	Residential     	;  
 n776            	0.38884     	Commercial      	;  
 n777            	0.08503     	Residential     	;  
 n777            	0.00641     	Commercial      	;  
 n778            	0.0         	Residential     	;  
 n778            	2.23056     	Commercial      	;  
 n779            	0.14353     	Residential     	;  
 n779            	0.33491     	Commercial      	;  
 n780            	0.10084     	Residential     	;  
 n780            	0.04244     	Commercial      	;  
 n781            	0.0342      	Residential     	;  
 n781            	0.0018      	Commercial      	;  
 n782            	0.10163     	Residential     	;  
 n782            	0.04309     	Commercial      	;  

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 Residential     	0.7729      	0.7480      	0.7230      	0.6986      	0.6751      	0.6525      
 Residential     	0.6305      	0.6089      	0.5874      	0.5659      	0.5446      	0.5236      
 Residential     	0.5031      	0.4833      	0.4643      	0.4459      	0.4279      	0.4103      
 Residential     	0.3929      	0.3757      	0.3590      	0.3430      	0.3279      	0.3139      
 Residential     	0.3013      	0.2899      	0.2795      	0.2700      	0.2610      	0.2523      
 Residential     	0.2439      	0.2355      	0.2273      	0.2192      	0.2114      	0.2042      
 Residential     	0.1976      	0.1918      	0.1868      	0.1827      	0.1794      	0.1765      
 Residential     	0.1738      	0.1710      	0.1678      	0.1642      	0.1602      	0.1561      
 Residential     	0.1522      	0.1490      	0.1469      	0.1459      	0.1461      	0.1473      
 Residential     	0.1491      	0.1514      	0.1540      	0.1570      	0.1607      	0.1655      
 Residential     	0.1719      	0.1804      	0.1914      	0.2053      	0.2226      	0.2439      
 Residential     	0.2700      	0.3022      	0.3415      	0.3889      	0.4448      	0.5088      
 Residential     	0.5794      	0.6544      	0.7306      	0.8048      	0.8742      	0.9366      
 Residential     	0.9914      	1.0389      	1.0808      	1.1193      	1.1567      	1.1948      
 Residential     	1.2343      	1.2751      	1.3158      	1.3545      	1.3891      	1.4179      
 Residential     	1.4399      	1.4551      	1.4642      	1.4685      	1.4697      	1.4692      
 Residential     	1.4683      	1.4675      	1.4673      	1.4676      	1.4681      	1.4687      
 Residential     	1.4693      	1.4698      	1.4702      	1.4707      	1.4712      	1.4716      
 Residential     	1.4721      	1.4725      	1.4729      	1.4736      	1.4744      	1.4757      
 Residential     	1.4772      	1.4788      	1.4801      	1.4806      	1.4800      	1.4778      
 Residential     	1.4743      	1.4696      	1.4643      	1.4589      	1.4541      	1.4502      
 Residential     	1.4475      	1.4456      	1.4444      	1.4432      	1.4416      	1.4396      
 Residential     	1.4369      	1.4339      	1.4307      	1.4278      	1.4254      	1.4235      
 Residential     	1.4220      	1.4206      	1.4191      	1.4170      	1.4143      	1.4110      
 Residential     	1.4072      	1.4033      	1.3994      	1.3959      	1.3930      	1.3908      
 Residential     	1.3891      	1.3879      	1.3869      	1.3860      	1.3849      	1.3835      
 Residential     	1.3816      	1.3793      	1.3764      	1.3730      	1.3692      	1.3650      
 Residential     	1.3606      	1.3558      	1.3508      	1.3455      	1.3398      	1.3337      
 Residential     	1.3272      	1.3201      	1.3126      	1.3047      	1.2963      	1.2874      
 Residential     	1.2779      	1.2676      	1.2563      	1.2438      	1.2302      	1.2157      
 Residential     	1.2005      	1.1852      	1.1706      	1.1573      	1.1457      	1.1363      
 Residential     	1.1290      	1.1238      	1.1203      	1.1182      	1.1171      	1.1167      
 Residential     	1.1169      	1.1179      	1.1196      	1.1220      	1.1253      	1.1294      
 Residential     	1.1340      	1.1389      	1.1439      	1.1490      	1.1540      	1.1589      
 Residential     	1.1638      	1.1688      	1.1738      	1.1788      	1.1837      	1.1885      
 Residential     	1.1931      	1.1975      	1.2016      	1.2056      	1.2096      	1.2137      
 Residential     	1.2179      	1.2223      	1.2269      	1.2318      	1.2370      	1.2426      
 Residential     	1.2487      	1.2551      	1.2617      	1.2680      	1.2738      	1.2787      
 Residential     	1.2822      	1.2845      	1.2858      	1.2865      	1.2874      	1.2891      
 Residential     	1.2920      	1.2962      	1.3012      	1.3063      	1.3105      	1.3129      
 Residential     	1.3132      	1.3114      	1.3082      	1.3047      	1.3025      	1.3028      
 Residential     	1.3063      	1.3132      	1.3226      	1.3332      	1.3436      	1.3520      
 Residential     	1.3575      	1.3595      	1.3581      	1.3538      	1.3474      	1.3394      
 Residential     	1.3299      	1.3187      	1.3051      	1.2885      	1.2684      	1.2452      
 Residential     	1.2196      	1.1930      	1.1672      	1.1437      	1.1239      	1.1081      
 Residential     	1.0957      	1.0857      	1.0763      	1.0658      	1.0530      	1.0372      
 Residential     	1.0184      	0.9974      	0.9754      	0.9533      	0.9320      	0.9120      
 Residential     	0.8929      	0.8744      	0.8556      	0.8361      	0.8155      	0.7939      
 Residential     	0.7715      	0.7488      	0.7263      	0.7043      	0.6828      	0.6617      
 Residential     	0.6406      	0.6192      	0.5973      	0.5750      	0.5524      	0.5300      
 Residential     	0.5081      	0.4870      	0.4670      	0.4480      	0.4299      	0.4127      
 Residential     	0.3961      	0.3801      	0.3648      	0.3503      	0.3367      	0.3241      
 Residential     	0.3125      	0.3014      	0.2907      	0.2801      	0.2692      	0.2580      
 Residential     	0.2467      	0.2354      	0.2247      	0.2148      	0.2061      	0.1986      
 Residential     	0.1924      	0.1871      	0.1825      	0.1781      	0.1737      	0.1690      
 Residential     	0.1639      	0.1585      	0.1530      	0.1477      	0.1430      	0.1391      
 Residential     	0.1362      	0.1345      	0.1339      	0.1342      	0.1351      	0.1364      
 Residential     	0.1378      	0.1395      	0.1415      	0.1443      	0.1483      	0.1541      
 Residential     	0.1623      	0.1731      	0.1867      	0.2033      	0.2229      	0.2459      
 Residential     	0.2729      	0.3048      	0.3427      	0.3878      	0.4409      	0.5022      
 Residential     	0.5709      	0.6453      	0.7230      	0.8007      	0.8754      	0.9445      
 Residential     	1.0063      	1.0606      	1.1082      	1.1508      	1.1908      	1.2301      
 Residential     	1.2701      	1.3109      	1.3518      	1.3910      	1.4263      	1.4556      
 Residential     	1.4774      	1.4913      	1.4978      	1.4984      	1.4953      	1.4906      
 Residential     	1.4861      	1.4832      	1.4823      	1.4834      	1.4859      	1.4891      
 Residential     	1.4923      	1.4950      	1.4971      	1.4988      	1.5001      	1.5015      
 Residential     	1.5029      	1.5044      	1.5057      	1.5067      	1.5071      	1.5070      
 Residential     	1.5062      	1.5050      	1.5035      	1.5020      	1.5006      	1.4991      
 Residential     	1.4976      	1.4958      	1.4937      	1.4911      	1.4880      	1.4843      
 Residential     	1.4803      	1.4761      	1.4719      	1.4680      	1.4643      	1.4612      
 Residential     	1.4584      	1.4561      	1.4540      	1.4520      	1.4499      	1.4474      
 Residential     	1.4443      	1.4406      	1.4362      	1.4315      	1.4265      	1.4217      
 Residential     	1.4175      	1.4140      	1.4115      	1.4101      	1.4097      	1.4101      
 Residential     	1.4110      	1.4123      	1.4136      	1.4148      	1.4157      	1.4160      
 Residential     	1.4156      	1.4144      	1.4121      	1.4087      	1.4042      	1.3987      
 Residential     	1.3926      	1.3859      	1.3790      	1.3722      	1.3656      	1.3593      
 Residential     	1.3532      	1.3471      	1.3408      	1.3340      	1.3265      	1.3179      
 Residential     	1.3079      	1.2964      	1.2831      	1.2681      	1.2516      	1.2340      
 Residential     	1.2158      	1.1979      	1.1812      	1.1666      	1.1547      	1.1460      
 Residential     	1.1404      	1.1378      	1.1374      	1.1387      	1.1408      	1.1433      
 Residential     	1.1459      	1.1483      	1.1509      	1.1537      	1.1571      	1.1611      
 Residential     	1.1657      	1.1708      	1.1763      	1.1819      	1.1875      	1.1931      
 Residential     	1.1989      	1.2047      	1.2108      	1.2171      	1.2235      	1.2298      
 Residential     	1.2359      	1.2414      	1.2464      	1.2508      	1.2548      	1.2585      
 Residential     	1.2622      	1.2660      	1.2702      	1.2748      	1.2796      	1.2848      
 Residential     	1.2901      	1.2953      	1.3002      	1.3045      	1.3080      	1.3104      
 Residential     	1.3118      	1.3121      	1.3116      	1.3107      	1.3099      	1.3096      
 Residential     	1.3101      	1.3115      	1.3134      	1.3153      	1.3165      	1.3163      
 Residential     	1.3145      	1.3112      	1.3069      	1.3026      	1.2995      	1.2986      
 Residential     	1.3005      	1.3053      	1.3124      	1.3206      	1.3286      	1.3351      
 Residential     	1.3392      	1.3402      	1.3385      	1.3342      	1.3281      	1.3206      
 Residential     	1.3117      	1.3012      	1.2884      	1.2727      	1.2538      	1.2317      
 Residential     	1.2074      	1.1819      	1.1572      	1.1346      	1.1156      	1.1003      
 Residential     	1.0886      	1.0792      	1.0705      	1.0608      	1.0486      	1.0330      
 Residential     	1.0141      	0.9923      	0.9687      	0.9446      	0.9210      	0.8988      
 Residential     	0.8780      	0.8586      	0.8401      	0.8218      	0.8033      	0.7842      
 Residential     	0.7644      	0.7441      	0.7233      	0.7023      	0.6813      	0.6602      
 Residential     	0.6391      	0.6178      	0.5963      	0.5746      	0.5527      	0.5309      
 Residential     	0.5092      	0.4879      	0.4671      	0.4469      	0.4273      	0.4086      
 Residential     	0.3905      	0.3733      	0.3568      	0.3412      	0.3263      	0.3123      
 Residential     	0.2990      	0.2863      	0.2742      	0.2627      	0.2517      	0.2411      
 Residential     	0.2309      	0.2212      	0.2118      	0.2030      	0.1948      	0.1874      
 Residential     	0.1808      	0.1751      	0.1704      	0.1664      	0.1630      	0.1597      
 Residential     	0.1562      	0.1523      	0.1478      	0.1429      	0.1380      	0.1334      
 Residential     	0.1298      	0.1275      	0.1268      	0.1275      	0.1293      	0.1317      
 Residential     	0.1343      	0.1366      	0.1388      	0.1410      	0.1437      	0.1477      
 Residential     	0.1534      	0.1614      	0.1719      	0.1851      	0.2014      	0.2213      
 Residential     	0.2458      	0.2760      	0.3136      	0.3598      	0.4155      	0.4806      
 Residential     	0.5538      	0.6329      	0.7147      	0.7956      	0.8721      	0.9419      
 Residential     	1.0036      	1.0571      	1.1039      	1.1461      	1.1859      	1.2254      
 Residential     	1.2656      	1.3065      	1.3473      	1.3862      	1.4212      	1.4507      
 Residential     	1.4737      	1.4898      	1.4996      	1.5043      	1.5053      	1.5043      
 Residential     	1.5022      	1.5001      	1.4984      	1.4970      	1.4961      	1.4954      
 Residential     	1.4949      	1.4945      	1.4943      	1.4943      	1.4943      	1.4942      
 Residential     	1.4939      	1.4933      	1.4922      	1.4909      	1.4895      	1.4883      
 Residential     	1.4876      	1.4875      	1.4881      	1.4890      	1.4900      	1.4907      
 Residential     	1.4908      	1.4900      	1.4882      	1.4856      	1.4825      	1.4790      
 Residential     	1.4755      	1.4721      	1.4689      	1.4660      	1.4633      	1.4609      
 Residential     	1.4586      	1.4564      	1.4543      	1.4522      	1.4500      	1.4475      
 Residential     	1.4447      	1.4414      	1.4379      	1.4341      	1.4306      	1.4274      
 Residential     	1.4248      	1.4231      	1.4219      	1.4212      	1.4206      	1.4195      
 Residential     	1.4178      	1.4153      	1.4120      	1.4083      	1.4046      	1.4013      
 Residential     	1.3988      	1.3970      	1.3957      	1.3945      	1.3927      	1.3897      
 Residential     	1.3849      	1.3783      	1.3699      	1.3602      	1.3498      	1.3396      
 Residential     	1.3300      	1.3215      	1.3140      	1.3072      	1.3005      	1.2929      
 Residential     	1.2838      	1.2725      	1.2588      	1.2428      	1.2250      	1.2062      
 Residential     	1.1876      	1.1702      	1.1547      	1.1420      	1.1323      	1.1255      
 Residential     	1.1213      	1.1192      	1.1185      	1.1187      	1.1193      	1.1201      
 Residential     	1.1211      	1.1221      	1.1235      	1.1252      	1.1276      	1.1305      
 Residential     	1.1341      	1.1383      	1.1430      	1.1480      	1.1535      	1.1591      
 Residential     	1.1650      	1.1708      	1.1766      	1.1821      	1.1873      	1.1920      
 Residential     	1.1962      	1.2001      	1.2036      	1.2071      	1.2106      	1.2143      
 Residential     	1.2184      	1.2230      	1.2281      	1.2337      	1.2399      	1.2465      
 Residential     	1.2536      	1.2608      	1.2679      	1.2745      	1.2802      	1.2848      
 Residential     	1.2878      	1.2895      	1.2899      	1.2898      	1.2896      	1.2901      
 Residential     	1.2917      	1.2944      	1.2981      	1.3022      	1.3057      	1.3080      
 Residential     	1.3085      	1.3072      	1.3044      	1.3012      	1.2985      	1.2976      
 Residential     	1.2992      	1.3035      	1.3102      	1.3183      	1.3266      	1.3336      
 Residential     	1.3385      	1.3404      	1.3394      	1.3357      	1.3297      	1.3218      
 Residential     	1.3122      	1.3006      	1.2866      	1.2698      	1.2497      	1.2267      
 Residential     	1.2016      	1.1756      	1.1504      	1.1277      	1.1085      	1.0935      
 Residential     	1.0821      	1.0733      	1.0655      	1.0569      	1.0462      	1.0325      
 Residential     	1.0159      	0.9968      	0.9764      	0.9557      	0.9356      	0.9165      
 Residential     	0.8983      	0.8804      	0.8621      	0.8427      	0.8221      	0.8002      
 Residential     	0.7777      	0.7550      	0.7329      	0.7118      	0.6917      	0.6724      
 Residential     	0.6532      	0.6335      	0.6129      	0.5912      	0.5685      	0.5453      
 Residential     	0.5222      	0.4998      	0.4785      	0.4584      	0.4395      	0.4213      
 Residential     	0.4036      	0.3862      	0.3691      	0.3525      	0.3365      	0.3217      
 Residential     	0.3080      	0.2957      	0.2844      	0.2739      	0.2637      	0.2536      
 Residential     	0.2433      	0.2331      	0.2232      	0.2140      	0.2059      	0.1991      
 Residential     	0.1937      	0.1894      	0.1858      	0.1824      	0.1786      	0.1741      
 Residential     	0.1687      	0.1624      	0.1555      	0.1486      	0.1421      	0.1366      
 Residential     	0.1324      	0.1295      	0.1281      	0.1277      	0.1283      	0.1294      
 Residential     	0.1308      	0.1327      	0.1350      	0.1382      	0.1429      	0.1493      
 Residential     	0.1581      	0.1693      	0.1831      	0.1995      	0.2186      	0.2406      
 Residential     	0.2661      	0.2960      	0.3315      	0.3741      	0.4248      	0.4841      
 Residential     	0.5516      	0.6261      	0.7049      	0.7851      	0.8632      	0.9360      
 Residential     	1.0014      	1.0581      	1.1065      	1.1480      	1.1848      	1.2191      
 Residential     	1.2530      	1.2875      	1.3225      	1.3572      	1.3897      	1.4181      
 Residential     	1.4410      	1.4574      	1.4674      	1.4721      	1.4731      	1.4724      
 Residential     	1.4717      	1.4723      	1.4747      	1.4788      	1.4839      	1.4892      
 Residential     	1.4940      	1.4978      	1.5004      	1.5020      	1.5032      	1.5042      
 Residential     	1.5055      	1.5070      	1.5086      	1.5099      	1.5107      	1.5106      
 Residential     	1.5095      	1.5076      	1.5051      	1.5025      	1.4998      	1.4974      
 Residential     	1.4953      	1.4935      	1.4916      	1.4897      	1.4875      	1.4851      
 Residential     	1.4826      	1.4801      	1.4776      	1.4753      	1.4731      	1.4711      
 Residential     	1.4690      	1.4667      	1.4642      	1.4614      	1.4583      	1.4550      
 Residential     	1.4516      	1.4481      	1.4447      	1.4411      	1.4375      	1.4337      
 Residential     	1.4299      	1.4261      	1.4224      	1.4189      	1.4159      	1.4134      
 Residential     	1.4115      	1.4100      	1.4086      	1.4073      	1.4055      	1.4031      
 Residential     	1.3999      	1.3958      	1.3907      	1.3848      	1.3782      	1.3710      
 Residential     	1.3635      	1.3557      	1.3477      	1.3397      	1.3318      	1.3240      
 Residential     	1.3167      	1.3097      	1.3032      	1.2970      	1.2909      	1.2844      
 Residential     	1.2771      	1.2686      	1.2586      	1.2468      	1.2336      	1.2194      
 Residential     	1.2051      	1.1915      	1.1795      	1.1698      	1.1627      	1.1583      
 Residential     	1.1563      	1.1560      	1.1568      	1.1580      	1.1592      	1.1602      
 Residential     	1.1610      	1.1620      	1.1635      	1.1658      	1.1690      	1.1733      
 Residential     	1.1783      	1.1838      	1.1895      	1.1951      	1.2004      	1.2054      
 Residential     	1.2102      	1.2148      	1.2194      	1.2241      	1.2288      	1.2336      
 Residential     	1.2383      	1.2430      	1.2474      	1.2518      	1.2559      	1.2598      
 Residential     	1.2636      	1.2671      	1.2705      	1.2737      	1.2768      	1.2799      
 Residential     	1.2831      	1.2864      	1.2899      	1.2934      	1.2968      	1.2997      
 Residential     	1.3019      	1.3034      	1.3041      	1.3044      	1.3045      	1.3050      
 Residential     	1.3060      	1.3078      	1.3101      	1.3125      	1.3143      	1.3149      
 Residential     	1.3140      	1.3113      	1.3072      	1.3024      	1.2977      	1.2941      
 Residential     	1.2919      	1.2915      	1.2925      	1.2942      	1.2956      	1.2959      
 Residential     	1.2943      	1.2905      	1.2846      	1.2768      	1.2675      	1.2569      
 Residential     	1.2452      	1.2319      	1.2168      	1.1993      	1.1794      	1.1573      
 Residential     	1.1339      	1.1102      	1.0876      	1.0674      	1.0504      	1.0368      
 Residential     	1.0261      	1.0171      	1.0086      	0.9991      	0.9877      	0.9739      
 Residential     	0.9578      	0.9403      	0.9222      	0.9044      	0.8878      	0.8725      
 Residential     	0.8583      	0.8446      	0.8310      	0.8166      	0.8013      	0.7850      
 Residential     	0.7682      	0.7512      	0.7345      	0.7184      	0.7029      	0.6877      
 Residential     	0.6724      	0.6564      	0.6394      	0.6212      	0.6021      	0.5824      
 Residential     	0.5627      	0.5435      	0.5252      	0.5079      	0.4916      	0.4760      
 Residential     	0.4606      	0.4452      	0.4296      	0.4139      	0.3982      	0.3829      
 Residential     	0.3682      	0.3545      	0.3417      	0.3299      	0.3188      	0.3082      
 Residential     	0.2978      	0.2875      	0.2772      	0.2673      	0.2580      	0.2495      
 Residential     	0.2421      	0.2360      	0.2309      	0.2267      	0.2229      	0.2190      
 Residential     	0.2146      	0.2095      	0.2036      	0.1972      	0.1906      	0.1844      
 Residential     	0.1792      	0.1753      	0.1730      	0.1723      	0.1728      	0.1741      
 Residential     	0.1758      	0.1774      	0.1786      	0.1794      	0.1800      	0.1808      
 Residential     	0.1823      	0.1850      	0.1893      	0.1955      	0.2037      	0.2138      
 Residential     	0.2258      	0.2395      	0.2549      	0.2721      	0.2913      	0.3125      
 Residential     	0.3360      	0.3615      	0.3890      	0.4180      	0.4480      	0.4786      
 Residential     	0.5093      	0.5399      	0.5703      	0.6008      	0.6315      	0.6629      
 Residential     	0.6952      	0.7284      	0.7624      	0.7969      	0.8311      	0.8646      
 Residential     	0.8968      	0.9273      	0.9558      	0.9824      	1.0075      	1.0313      
 Residential     	1.0543      	1.0768      	1.0990      	1.1209      	1.1424      	1.1633      
 Residential     	1.1831      	1.2017      	1.2188      	1.2343      	1.2483      	1.2608      
 Residential     	1.2721      	1.2823      	1.2915      	1.3000      	1.3077      	1.3145      
 Residential     	1.3206      	1.3256      	1.3298      	1.3331      	1.3356      	1.3375      
 Residential     	1.3390      	1.3402      	1.3414      	1.3427      	1.3440      	1.3452      
 Residential     	1.3463      	1.3471      	1.3474      	1.3472      	1.3464      	1.3450      
 Residential     	1.3430      	1.3406      	1.3379      	1.3349      	1.3319      	1.3289      
 Residential     	1.3260      	1.3233      	1.3208      	1.3184      	1.3162      	1.3141      
 Residential     	1.3120      	1.3099      	1.3077      	1.3055      	1.3032      	1.3009      
 Residential     	1.2987      	1.2967      	1.2949      	1.2932      	1.2917      	1.2903      
 Residential     	1.2890      	1.2877      	1.2863      	1.2849      	1.2836      	1.2825      
 Residential     	1.2815      	1.2809      	1.2806      	1.2806      	1.2810      	1.2815      
 Residential     	1.2822      	1.2829      	1.2837      	1.2846      	1.2855      	1.2864      
 Residential     	1.2873      	1.2882      	1.2888      	1.2891      	1.2891      	1.2887      
 Residential     	1.2880      	1.2870      	1.2858      	1.2847      	1.2836      	1.2826      
 Residential     	1.2817      	1.2808      	1.2797      	1.2786      	1.2774      	1.2762      
 Residential     	1.2751      	1.2744      	1.2741      	1.2742      	1.2747      	1.2754      
 Residential     	1.2760      	1.2764      	1.2764      	1.2759      	1.2752      	1.2743      
 Residential     	1.2734      	1.2729      	1.2729      	1.2734      	1.2743      	1.2753      
 Residential     	1.2762      	1.2769      	1.2771      	1.2769      	1.2763      	1.2757      
 Residential     	1.2752      	1.2751      	1.2754      	1.2762      	1.2773      	1.2786      
 Residential     	1.2797      	1.2804      	1.2806      	1.2803      	1.2794      	1.2781      
 Residential     	1.2766      	1.2750      	1.2734      	1.2718      	1.2703      	1.2686      
 Residential     	1.2667      	1.2643      	1.2614      	1.2579      	1.2536      	1.2488      
 Residential     	1.2434      	1.2378      	1.2320      	1.2263      	1.2208      	1.2156      
 Residential     	1.2106      	1.2055      	1.2002      	1.1945      	1.1881      	1.1809      
 Residential     	1.1729      	1.1642      	1.1550      	1.1455      	1.1357      	1.1258      
 Residential     	1.1156      	1.1049      	1.0934      	1.0810      	1.0674      	1.0528      
 Residential     	1.0374      	1.0216      	1.0058      	0.9905      	0.9759      	0.9622      
 Residential     	0.9494      	0.9372      	0.9253      	0.9133      	0.9011      	0.8884      
 Residential     	0.8754      	0.8623      	0.8493      	0.8367      	0.8247      	0.8134      
 Residential     	0.8027      	0.7924      	0.7822      	0.7719      	0.7612      	0.7499      
 Residential     	0.7380      	0.7254      	0.7122      	0.6985      	0.6843      	0.6698      
 Residential     	0.6550      	0.6400      	0.6251      	0.6102      	0.5955      	0.5811      
 Residential     	0.5671      	0.5533      	0.5397      	0.5262      	0.5128      	0.4993      
 Residential     	0.4859      	0.4724      	0.4592      	0.4461      	0.4335      	0.4212      
 Residential     	0.4093      	0.3976      	0.3861      	0.3747      	0.3632      	0.3517      
 Residential     	0.3402      	0.3289      	0.3179      	0.3074      	0.2973      	0.2879      
 Residential     	0.2789      	0.2703      	0.2619      	0.2538      	0.2459      	0.2383      
 Residential     	0.2309      	0.2240      	0.2176      	0.2117      	0.2063      	0.2013      
 Residential     	0.1968      	0.1926      	0.1889      	0.1860      	0.1839      	0.1829      
 Residential     	0.1832      	0.1848      	0.1875      	0.1911      	0.1952      	0.1993      
 Residential     	0.2032      	0.2068      	0.2101      	0.2135      	0.2174      	0.2225      
 Residential     	0.2292      	0.2378      	0.2483      	0.2608      	0.2750      	0.2904      
 Residential     	0.3068      	0.3240      	0.3419      	0.3604      	0.3797      	0.3997      
 Residential     	0.4203      	0.4414      	0.4627      	0.4839      	0.5048      	0.5252      
 Residential     	0.5454      	0.5657      	0.5865      	0.6082      	0.6312      	0.6555      
 Residential     	0.6809      	0.7071      	0.7333      	0.7589      	0.7835      	0.8066      
 Residential     	0.8282      	0.8483      	0.8674      	0.8855      	0.9031      	0.9200      
 Residential     	0.9363      	0.9517      	0.9661      	0.9793      	0.9913      	1.0022      
 Residential     	1.0123      	1.0218      	1.0312      	1.0406      	1.0502      	1.0601      
 Residential     	1.0702      	1.0805      	1.0911      	1.1019      	1.1132      	1.1248      
 Residential     	1.1368      	1.1491      	1.1613      	1.1733      	1.1848      	1.1954      
 Residential     	1.2051      	1.2138      	1.2219      	1.2294      	1.2365      	1.2434      
 Residential     	1.2500      	1.2561      	1.2616      	1.2660      	1.2694      	1.2715      
 Residential     	1.2727      	1.2730      	1.2727      	1.2723      	1.2718      	1.2713      
 Residential     	1.2708      	1.2702      	1.2692      	1.2677      	1.2658      	1.2636      
 Residential     	1.2611      	1.2584      	1.2557      	1.2530      	1.2501      	1.2469      
 Residential     	1.2432      	1.2389      	1.2341      	1.2288      	1.2232      	1.2176      
 Residential     	1.2122      	1.2072      	1.2025      	1.1980      	1.1937      	1.1894      
 Residential     	1.1850      	1.1805      	1.1759      	1.1716      	1.1676      	1.1641      
 Residential     	1.1611      	1.1585      	1.1562      	1.1538      	1.1513      	1.1484      
 Residential     	1.1451      	1.1414      	1.1374      	1.1334      	1.1294      	1.1256      
 Residential     	1.1220      	1.1188      	1.1157      	1.1129      	1.1104      	1.1083      
 Residential     	1.1065      	1.1052      	1.1045      	1.1045      	1.1049      	1.1059      
 Residential     	1.1072      	1.1088      	1.1104      	1.1120      	1.1135      	1.1150      
 Residential     	1.1165      	1.1182      	1.1200      	1.1220      	1.1243      	1.1268      
 Residential     	1.1295      	1.1322      	1.1350      	1.1378      	1.1407      	1.1436      
 Residential     	1.1467      	1.1499      	1.1535      	1.1573      	1.1612      	1.1653      
 Residential     	1.1692      	1.1728      	1.1761      	1.1788      	1.1810      	1.1829      
 Residential     	1.1845      	1.1859      	1.1875      	1.1891      	1.1908      	1.1924      
 Residential     	1.1938      	1.1947      	1.1950      	1.1946      	1.1936      	1.1922      
 Residential     	1.1907      	1.1895      	1.1888      	1.1890      	1.1901      	1.1922      
 Residential     	1.1950      	1.1983      	1.2015      	1.2044      	1.2066      	1.2077      
 Residential     	1.2076      	1.2062      	1.2034      	1.1995      	1.1945      	1.1885      
 Residential     	1.1816      	1.1738      	1.1649      	1.1548      	1.1435      	1.1307      
 Residential     	1.1164      	1.1007      	1.0839      	1.0662      	1.0480      	1.0298      
 Residential     	1.0118      	0.9943      	0.9774      	0.9611      	0.9451      	0.9293      
 Residential     	0.9136      	0.8979      	0.8821      	0.8664      	0.8509      	0.8357      
 Residential     	0.8209      	0.8064      	0.7922      	0.7781      	0.7640      	0.7497      
 Residential     	0.7349      	0.7194      	0.7032      	0.6861      	0.6681      	0.6492      
 Residential     	0.6294      	0.6089      	0.5881      	0.5672      	0.5467      	0.5268      
 Residential     	0.5079      	0.4901      	0.4733      	0.4573      	0.4417      	0.4264      
 Residential     	0.4109      	0.3953      	0.3795      	0.3638      	0.3483      	0.3335      
 Residential     	0.3195      	0.3065      	0.2946      	0.2836      	0.2736      	0.2643      
 Residential     	0.2556      	0.2475      	0.2399      	0.2327      	0.2257      	0.2190      
 Residential     	0.2123      	0.2056      	0.1990      	0.1925      	0.1863      	0.1806      
 Residential     	0.1756      	0.1712      	0.1674      	0.1640      	0.1608      	0.1576      
 Residential     	0.1543      	0.1512      	0.1486      	0.1470      	0.1467      	0.1480      
 Residential     	0.1508      	0.1548      	0.1594      	0.1641      	0.1687      	0.1733      
 Residential     	0.1790      	0.1869      	0.1991      	0.2175      	0.2435      	0.2782      
 Residential     	0.3217      	0.3730      	0.4305      	0.4920      	0.5549      	0.6171      
 Residential     	0.6769      	0.7331      	0.7852      	0.8331      	0.8774      	0.9185      
 Residential     	0.9572      	0.9941      	1.0300      	1.0654      	1.1009      	1.1368      
 Residential     	1.1734      	1.2103      	1.2468      	1.2820      	1.3145      	1.3431      
 Residential     	1.3666      	1.3845      	1.3968      	1.4045      	1.4086      	1.4107      
 Residential     	1.4123      	1.4145      	1.4179      	1.4226      	1.4281      	1.4338      
 Residential     	1.4387      	1.4425      	1.4448      	1.4458      	1.4457      	1.4451      
 Residential     	1.4443      	1.4437      	1.4432      	1.4428      	1.4422      	1.4411      
 Residential     	1.4396      	1.4375      	1.4352      	1.4327      	1.4303      	1.4280      
 Residential     	1.4258      	1.4236      	1.4213      	1.4188      	1.4161      	1.4133      
 Residential     	1.4106      	1.4084      	1.4067      	1.4056      	1.4053      	1.4054      
 Residential     	1.4058      	1.4061      	1.4060      	1.4054      	1.4042      	1.4024      
 Residential     	1.4001      	1.3974      	1.3944      	1.3912      	1.3878      	1.3842      
 Residential     	1.3805      	1.3768      	1.3733      	1.3700      	1.3671      	1.3648      
 Residential     	1.3631      	1.3620      	1.3611      	1.3602      	1.3589      	1.3567      
 Residential     	1.3530      	1.3475      	1.3401      	1.3308      	1.3198      	1.3079      
 Residential     	1.2957      	1.2840      	1.2738      	1.2655      	1.2593      	1.2551      
 Residential     	1.2523      	1.2501      	1.2475      	1.2435      	1.2373      	1.2285      
 Residential     	1.2170      	1.2033      	1.1878      	1.1715      	1.1551      	1.1393      
 Residential     	1.1248      	1.1118      	1.1008      	1.0916      	1.0844      	1.0790      
 Residential     	1.0754      	1.0732      	1.0722      	1.0723      	1.0730      	1.0741      
 Residential     	1.0754      	1.0768      	1.0783      	1.0800      	1.0821      	1.0848      
 Residential     	1.0882      	1.0923      	1.0971      	1.1025      	1.1082      	1.1142      
 Residential     	1.1202      	1.1261      	1.1320      	1.1378      	1.1435      	1.1492      
 Residential     	1.1548      	1.1604      	1.1658      	1.1712      	1.1765      	1.1817      
 Residential     	1.1870      	1.1925      	1.1981      	1.2042      	1.2106      	1.2174      
 Residential     	1.2244      	1.2316      	1.2387      	1.2453      	1.2512      	1.2560      
 Residential     	1.2598      	1.2624      	1.2641      	1.2653      	1.2666      	1.2684      
 Residential     	1.2709      	1.2743      	1.2783      	1.2825      	1.2862      	1.2888      
 Residential     	1.2901      	1.2900      	1.2891      	1.2881      	1.2880      	1.2897      
 Residential     	1.2938      	1.3004      	1.3089      	1.3186      	1.3281      	1.3364      
 Residential     	1.3426      	1.3462      	1.3471      	1.3455      	1.3417      	1.3359      
 Residential     	1.3279      	1.3173      	1.3038      	1.2868      	1.2664      	1.2430      
 Residential     	1.2177      	1.1920      	1.1675      	1.1459      	1.1279      	1.1136      
 Residential     	1.1022      	1.0924      	1.0824      	1.0707      	1.0561      	1.0383      
 Residential     	1.0178      	0.9957      	0.9731      	0.9514      	0.9312      	0.9126      
 Residential     	0.8952      	0.8781      	0.8604      	0.8412      	0.8201      	0.7972      
;
 Commercial      	0.9174      	0.9053      	0.8929      	0.8802      	0.8673      	0.8541      
 Commercial      	0.8406      	0.8269      	0.8128      	0.7988      	0.7848      	0.7714      
 Commercial      	0.7585      	0.7465      	0.7351      	0.7242      	0.7136      	0.7029      
 Commercial      	0.6919      	0.6807      	0.6693      	0.6580      	0.6473      	0.6374      
 Commercial      	0.6287      	0.6211      	0.6146      	0.6088      	0.6034      	0.5980      
 Commercial      	0.5923      	0.5862      	0.5797      	0.5730      	0.5663      	0.5600      
 Commercial      	0.5543      	0.5492      	0.5449      	0.5411      	0.5378      	0.5348      
 Commercial      	0.5320      	0.5294      	0.5268      	0.5244      	0.5222      	0.5203      
 Commercial      	0.5186      	0.5172      	0.5158      	0.5146      	0.5133      	0.5121      
 Commercial      	0.5110      	0.5103      	0.5101      	0.5106      	0.5120      	0.5144      
 Commercial      	0.5176      	0.5216      	0.5260      	0.5306      	0.5351      	0.5392      
 Commercial      	0.5431      	0.5467      	0.5505      	0.5548      	0.5601      	0.5668      
 Commercial      	0.5752      	0.5854      	0.5974      	0.6111      	0.6260      	0.6420      
 Commercial      	0.6585      	0.6756      	0.6930      	0.7107      	0.7289      	0.7478      
 Commercial      	0.7672      	0.7874      	0.8081      	0.8291      	0.8502      	0.8709      
 Commercial      	0.8909      	0.9101      	0.9282      	0.9452      	0.9613      	0.9766      
 Commercial      	0.9914      	1.0059      	1.0202      	1.0345      	1.0488      	1.0627      
 Commercial      	1.0762      	1.0890      	1.1008      	1.1114      	1.1208      	1.1288      
 Commercial      	1.1357      	1.1416      	1.1468      	1.1515      	1.1560      	1.1602      
 Commercial      	1.1642      	1.1680      	1.1715      	1.1747      	1.1775      	1.1800      
 Commercial      	1.1824      	1.1848      	1.1874      	1.1904      	1.1937      	1.1974      
 Commercial      	1.2012      	1.2050      	1.2086      	1.2117      	1.2143      	1.2164      
 Commercial      	1.2181      	1.2195      	1.2208      	1.2221      	1.2236      	1.2251      
 Commercial      	1.2267      	1.2282      	1.2294      	1.2303      	1.2307      	1.2306      
 Commercial      	1.2300      	1.2288      	1.2272      	1.2252      	1.2231      	1.2208      
 Commercial      	1.2187      	1.2168      	1.2153      	1.2142      	1.2136      	1.2133      
 Commercial      	1.2131      	1.2129      	1.2124      	1.2114      	1.2097      	1.2076      
 Commercial      	1.2050      	1.2022      	1.1995      	1.1972      	1.1955      	1.1946      
 Commercial      	1.1945      	1.1950      	1.1961      	1.1974      	1.1988      	1.2001      
 Commercial      	1.2011      	1.2018      	1.2022      	1.2021      	1.2016      	1.2008      
 Commercial      	1.1994      	1.1975      	1.1951      	1.1921      	1.1884      	1.1843      
 Commercial      	1.1797      	1.1750      	1.1702      	1.1656      	1.1615      	1.1581      
 Commercial      	1.1553      	1.1533      	1.1519      	1.1510      	1.1502      	1.1495      
 Commercial      	1.1487      	1.1475      	1.1462      	1.1448      	1.1434      	1.1422      
 Commercial      	1.1413      	1.1408      	1.1406      	1.1405      	1.1404      	1.1401      
 Commercial      	1.1396      	1.1387      	1.1376      	1.1364      	1.1353      	1.1345      
 Commercial      	1.1340      	1.1337      	1.1336      	1.1334      	1.1329      	1.1320      
 Commercial      	1.1306      	1.1287      	1.1265      	1.1242      	1.1220      	1.1200      
 Commercial      	1.1183      	1.1170      	1.1160      	1.1153      	1.1147      	1.1142      
 Commercial      	1.1137      	1.1131      	1.1123      	1.1112      	1.1098      	1.1080      
 Commercial      	1.1057      	1.1031      	1.1004      	1.0977      	1.0954      	1.0938      
 Commercial      	1.0929      	1.0928      	1.0933      	1.0942      	1.0952      	1.0958      
 Commercial      	1.0958      	1.0949      	1.0931      	1.0906      	1.0875      	1.0840      
 Commercial      	1.0802      	1.0762      	1.0721      	1.0678      	1.0632      	1.0585      
 Commercial      	1.0537      	1.0491      	1.0449      	1.0415      	1.0389      	1.0374      
 Commercial      	1.0368      	1.0368      	1.0371      	1.0373      	1.0372      	1.0364      
 Commercial      	1.0348      	1.0324      	1.0292      	1.0253      	1.0208      	1.0156      
 Commercial      	1.0098      	1.0033      	0.9961      	0.9881      	0.9796      	0.9705      
 Commercial      	0.9609      	0.9510      	0.9406      	0.9298      	0.9183      	0.9060      
 Commercial      	0.8929      	0.8790      	0.8644      	0.8495      	0.8345      	0.8199      
 Commercial      	0.8059      	0.7927      	0.7802      	0.7683      	0.7566      	0.7449      
 Commercial      	0.7330      	0.7208      	0.7085      	0.6964      	0.6848      	0.6742      
 Commercial      	0.6648      	0.6567      	0.6498      	0.6439      	0.6384      	0.6331      
 Commercial      	0.6275      	0.6215      	0.6151      	0.6085      	0.6019      	0.5955      
 Commercial      	0.5897      	0.5845      	0.5798      	0.5756      	0.5715      	0.5674      
 Commercial      	0.5632      	0.5588      	0.5545      	0.5503      	0.5467      	0.5438      
 Commercial      	0.5417      	0.5405      	0.5400      	0.5401      	0.5405      	0.5409      
 Commercial      	0.5413      	0.5414      	0.5415      	0.5414      	0.5415      	0.5417      
 Commercial      	0.5423      	0.5433      	0.5447      	0.5465      	0.5489      	0.5519      
 Commercial      	0.5554      	0.5597      	0.5646      	0.5704      	0.5769      	0.5841      
 Commercial      	0.5923      	0.6013      	0.6113      	0.6226      	0.6352      	0.6493      
 Commercial      	0.6649      	0.6820      	0.7005      	0.7200      	0.7401      	0.7606      
 Commercial      	0.7810      	0.8012      	0.8211      	0.8408      	0.8601      	0.8792      
 Commercial      	0.8980      	0.9165      	0.9344      	0.9516      	0.9678      	0.9831      
 Commercial      	0.9974      	1.0108      	1.0237      	1.0362      	1.0486      	1.0608      
 Commercial      	1.0729      	1.0846      	1.0957      	1.1058      	1.1147      	1.1223      
 Commercial      	1.1287      	1.1341      	1.1387      	1.1429      	1.1469      	1.1511      
 Commercial      	1.1554      	1.1599      	1.1646      	1.1693      	1.1740      	1.1786      
 Commercial      	1.1832      	1.1876      	1.1919      	1.1961      	1.2002      	1.2041      
 Commercial      	1.2079      	1.2114      	1.2148      	1.2181      	1.2211      	1.2239      
 Commercial      	1.2264      	1.2284      	1.2299      	1.2308      	1.2310      	1.2308      
 Commercial      	1.2301      	1.2293      	1.2286      	1.2282      	1.2282      	1.2284      
 Commercial      	1.2288      	1.2291      	1.2290      	1.2285      	1.2273      	1.2257      
 Commercial      	1.2238      	1.2219      	1.2201      	1.2185      	1.2173      	1.2163      
 Commercial      	1.2152      	1.2140      	1.2123      	1.2102      	1.2078      	1.2051      
 Commercial      	1.2025      	1.2002      	1.1985      	1.1974      	1.1970      	1.1973      
 Commercial      	1.1980      	1.1988      	1.1998      	1.2005      	1.2010      	1.2011      
 Commercial      	1.2008      	1.2000      	1.1988      	1.1971      	1.1951      	1.1926      
 Commercial      	1.1897      	1.1866      	1.1832      	1.1795      	1.1757      	1.1718      
 Commercial      	1.1678      	1.1639      	1.1601      	1.1566      	1.1535      	1.1511      
 Commercial      	1.1492      	1.1480      	1.1474      	1.1471      	1.1469      	1.1467      
 Commercial      	1.1465      	1.1461      	1.1456      	1.1452      	1.1450      	1.1451      
 Commercial      	1.1455      	1.1460      	1.1463      	1.1462      	1.1456      	1.1442      
 Commercial      	1.1423      	1.1399      	1.1376      	1.1358      	1.1346      	1.1345      
 Commercial      	1.1352      	1.1366      	1.1384      	1.1401      	1.1412      	1.1416      
 Commercial      	1.1411      	1.1398      	1.1379      	1.1358      	1.1336      	1.1315      
 Commercial      	1.1297      	1.1281      	1.1267      	1.1252      	1.1238      	1.1222      
 Commercial      	1.1205      	1.1189      	1.1173      	1.1157      	1.1143      	1.1130      
 Commercial      	1.1117      	1.1106      	1.1095      	1.1086      	1.1079      	1.1075      
 Commercial      	1.1075      	1.1077      	1.1081      	1.1085      	1.1088      	1.1087      
 Commercial      	1.1081      	1.1070      	1.1055      	1.1035      	1.1011      	1.0984      
 Commercial      	1.0955      	1.0923      	1.0888      	1.0850      	1.0809      	1.0768      
 Commercial      	1.0726      	1.0688      	1.0654      	1.0627      	1.0607      	1.0596      
 Commercial      	1.0592      	1.0593      	1.0597      	1.0601      	1.0603      	1.0602      
 Commercial      	1.0596      	1.0584      	1.0566      	1.0542      	1.0512      	1.0474      
 Commercial      	1.0430      	1.0378      	1.0318      	1.0252      	1.0178      	1.0097      
 Commercial      	1.0010      	0.9915      	0.9811      	0.9699      	0.9577      	0.9446      
 Commercial      	0.9307      	0.9160      	0.9010      	0.8859      	0.8709      	0.8563      
 Commercial      	0.8423      	0.8287      	0.8155      	0.8025      	0.7894      	0.7760      
 Commercial      	0.7622      	0.7480      	0.7335      	0.7190      	0.7049      	0.6915      
 Commercial      	0.6791      	0.6677      	0.6575      	0.6482      	0.6398      	0.6320      
 Commercial      	0.6244      	0.6170      	0.6096      	0.6023      	0.5952      	0.5883      
 Commercial      	0.5819      	0.5760      	0.5707      	0.5659      	0.5616      	0.5576      
 Commercial      	0.5539      	0.5503      	0.5469      	0.5438      	0.5409      	0.5384      
 Commercial      	0.5361      	0.5342      	0.5324      	0.5306      	0.5288      	0.5269      
 Commercial      	0.5250      	0.5232      	0.5218      	0.5211      	0.5212      	0.5223      
 Commercial      	0.5245      	0.5274      	0.5310      	0.5349      	0.5388      	0.5424      
 Commercial      	0.5459      	0.5492      	0.5527      	0.5568      	0.5619      	0.5685      
 Commercial      	0.5767      	0.5868      	0.5987      	0.6122      	0.6269      	0.6426      
 Commercial      	0.6590      	0.6759      	0.6933      	0.7110      	0.7293      	0.7482      
 Commercial      	0.7679      	0.7882      	0.8092      	0.8305      	0.8520      	0.8732      
 Commercial      	0.8937      	0.9133      	0.9318      	0.9491      	0.9653      	0.9806      
 Commercial      	0.9952      	1.0094      	1.0233      	1.0370      	1.0503      	1.0631      
 Commercial      	1.0751      	1.0860      	1.0955      	1.1036      	1.1104      	1.1160      
 Commercial      	1.1209      	1.1253      	1.1296      	1.1339      	1.1384      	1.1430      
 Commercial      	1.1476      	1.1519      	1.1559      	1.1596      	1.1629      	1.1662      
 Commercial      	1.1695      	1.1731      	1.1771      	1.1815      	1.1862      	1.1909      
 Commercial      	1.1955      	1.1996      	1.2033      	1.2065      	1.2092      	1.2116      
 Commercial      	1.2139      	1.2161      	1.2184      	1.2206      	1.2226      	1.2244      
 Commercial      	1.2258      	1.2268      	1.2274      	1.2275      	1.2275      	1.2272      
 Commercial      	1.2269      	1.2265      	1.2260      	1.2254      	1.2246      	1.2237      
 Commercial      	1.2227      	1.2216      	1.2206      	1.2197      	1.2191      	1.2186      
 Commercial      	1.2183      	1.2178      	1.2171      	1.2159      	1.2141      	1.2118      
 Commercial      	1.2090      	1.2060      	1.2031      	1.2005      	1.1986      	1.1975      
 Commercial      	1.1972      	1.1978      	1.1992      	1.2010      	1.2032      	1.2054      
 Commercial      	1.2075      	1.2092      	1.2105      	1.2111      	1.2110      	1.2102      
 Commercial      	1.2087      	1.2064      	1.2034      	1.1998      	1.1957      	1.1914      
 Commercial      	1.1869      	1.1825      	1.1783      	1.1745      	1.1711      	1.1682      
 Commercial      	1.1657      	1.1636      	1.1617      	1.1601      	1.1585      	1.1569      
 Commercial      	1.1554      	1.1539      	1.1526      	1.1513      	1.1502      	1.1493      
 Commercial      	1.1486      	1.1480      	1.1476      	1.1471      	1.1468      	1.1464      
 Commercial      	1.1461      	1.1459      	1.1458      	1.1458      	1.1460      	1.1463      
 Commercial      	1.1466      	1.1470      	1.1472      	1.1472      	1.1469      	1.1464      
 Commercial      	1.1455      	1.1444      	1.1429      	1.1413      	1.1395      	1.1377      
 Commercial      	1.1360      	1.1344      	1.1332      	1.1323      	1.1316      	1.1312      
 Commercial      	1.1308      	1.1303      	1.1296      	1.1284      	1.1268      	1.1246      
 Commercial      	1.1221      	1.1195      	1.1169      	1.1146      	1.1128      	1.1117      
 Commercial      	1.1110      	1.1109      	1.1110      	1.1111      	1.1110      	1.1105      
 Commercial      	1.1095      	1.1080      	1.1059      	1.1034      	1.1004      	1.0969      
 Commercial      	1.0931      	1.0889      	1.0843      	1.0796      	1.0749      	1.0704      
 Commercial      	1.0664      	1.0631      	1.0606      	1.0592      	1.0587      	1.0590      
 Commercial      	1.0598      	1.0610      	1.0622      	1.0632      	1.0639      	1.0641      
 Commercial      	1.0638      	1.0631      	1.0618      	1.0598      	1.0571      	1.0536      
 Commercial      	1.0491      	1.0435      	1.0368      	1.0290      	1.0203      	1.0108      
 Commercial      	1.0007      	0.9900      	0.9790      	0.9676      	0.9558      	0.9436      
 Commercial      	0.9311      	0.9181      	0.9049      	0.8915      	0.8782      	0.8650      
 Commercial      	0.8521      	0.8394      	0.8268      	0.8141      	0.8012      	0.7879      
 Commercial      	0.7741      	0.7599      	0.7454      	0.7312      	0.7175      	0.7048      
 Commercial      	0.6933      	0.6831      	0.6743      	0.6666      	0.6596      	0.6529      
 Commercial      	0.6462      	0.6392      	0.6318      	0.6242      	0.6164      	0.6089      
 Commercial      	0.6018      	0.5953      	0.5896      	0.5845      	0.5799      	0.5755      
 Commercial      	0.5713      	0.5670      	0.5626      	0.5582      	0.5540      	0.5503      
 Commercial      	0.5472      	0.5449      	0.5435      	0.5430      	0.5431      	0.5438      
 Commercial      	0.5447      	0.5457      	0.5465      	0.5472      	0.5477      	0.5481      
 Commercial      	0.5486      	0.5492      	0.5500      	0.5511      	0.5526      	0.5545      
 Commercial      	0.5568      	0.5597      	0.5631      	0.5672      	0.5722      	0.5783      
 Commercial      	0.5856      	0.5943      	0.6045      	0.6162      	0.6294      	0.6439      
 Commercial      	0.6597      	0.6766      	0.6943      	0.7129      	0.7322      	0.7520      
 Commercial      	0.7722      	0.7928      	0.8135      	0.8342      	0.8546      	0.8746      
 Commercial      	0.8940      	0.9126      	0.9306      	0.9478      	0.9643      	0.9802      
 Commercial      	0.9956      	1.0106      	1.0250      	1.0389      	1.0522      	1.0648      
 Commercial      	1.0765      	1.0873      	1.0971      	1.1060      	1.1140      	1.1212      
 Commercial      	1.1278      	1.1338      	1.1394      	1.1447      	1.1498      	1.1547      
 Commercial      	1.1595      	1.1642      	1.1689      	1.1735      	1.1782      	1.1828      
 Commercial      	1.1874      	1.1919      	1.1962      	1.2005      	1.2045      	1.2084      
 Commercial      	1.2120      	1.2155      	1.2187      	1.2218      	1.2246      	1.2273      
 Commercial      	1.2297      	1.2319      	1.2339      	1.2357      	1.2372      	1.2384      
 Commercial      	1.2393      	1.2400      	1.2403      	1.2404      	1.2403      	1.2399      
 Commercial      	1.2394      	1.2388      	1.2381      	1.2374      	1.2368      	1.2362      
 Commercial      	1.2357      	1.2354      	1.2351      	1.2350      	1.2351      	1.2353      
 Commercial      	1.2355      	1.2357      	1.2358      	1.2358      	1.2354      	1.2347      
 Commercial      	1.2335      	1.2318      	1.2298      	1.2275      	1.2252      	1.2229      
 Commercial      	1.2209      	1.2193      	1.2182      	1.2174      	1.2170      	1.2168      
 Commercial      	1.2167      	1.2164      	1.2158      	1.2149      	1.2136      	1.2121      
 Commercial      	1.2103      	1.2083      	1.2061      	1.2038      	1.2014      	1.1988      
 Commercial      	1.1962      	1.1935      	1.1908      	1.1882      	1.1858      	1.1838      
 Commercial      	1.1821      	1.1807      	1.1797      	1.1788      	1.1779      	1.1769      
 Commercial      	1.1758      	1.1744      	1.1730      	1.1716      	1.1705      	1.1697      
 Commercial      	1.1695      	1.1697      	1.1702      	1.1709      	1.1715      	1.1717      
 Commercial      	1.1716      	1.1710      	1.1701      	1.1690      	1.1681      	1.1676      
 Commercial      	1.1677      	1.1684      	1.1695      	1.1710      	1.1724      	1.1735      
 Commercial      	1.1739      	1.1737      	1.1727      	1.1713      	1.1695      	1.1677      
 Commercial      	1.1661      	1.1649      	1.1642      	1.1638      	1.1636      	1.1635      
 Commercial      	1.1632      	1.1626      	1.1616      	1.1602      	1.1586      	1.1569      
 Commercial      	1.1553      	1.1538      	1.1526      	1.1516      	1.1508      	1.1501      
 Commercial      	1.1494      	1.1486      	1.1477      	1.1465      	1.1451      	1.1434      
 Commercial      	1.1416      	1.1395      	1.1374      	1.1351      	1.1328      	1.1305      
 Commercial      	1.1281      	1.1258      	1.1236      	1.1217      	1.1200      	1.1187      
 Commercial      	1.1179      	1.1177      	1.1181      	1.1192      	1.1208      	1.1230      
 Commercial      	1.1257      	1.1288      	1.1323      	1.1360      	1.1399      	1.1439      
 Commercial      	1.1479      	1.1519      	1.1556      	1.1592      	1.1624      	1.1652      
 Commercial      	1.1676      	1.1695      	1.1709      	1.1718      	1.1720      	1.1715      
 Commercial      	1.1702      	1.1680      	1.1646      	1.1600      	1.1542      	1.1472      
 Commercial      	1.1391      	1.1301      	1.1205      	1.1106      	1.1005      	1.0904      
 Commercial      	1.0803      	1.0702      	1.0599      	1.0493      	1.0383      	1.0268      
 Commercial      	1.0149      	1.0028      	0.9908      	0.9792      	0.9682      	0.9579      
 Commercial      	0.9483      	0.9393      	0.9305      	0.9214      	0.9116      	0.9007      
 Commercial      	0.8886      	0.8751      	0.8606      	0.8453      	0.8297      	0.8144      
 Commercial      	0.7998      	0.7863      	0.7739      	0.7627      	0.7525      	0.7432      
 Commercial      	0.7346      	0.7264      	0.7186      	0.7113      	0.7044      	0.6980      
 Commercial      	0.6922      	0.6868      	0.6818      	0.6771      	0.6726      	0.6682      
 Commercial      	0.6638      	0.6596      	0.6557      	0.6522      	0.6493      	0.6470      
 Commercial      	0.6453      	0.6440      	0.6430      	0.6421      	0.6411      	0.6400      
 Commercial      	0.6389      	0.6377      	0.6368      	0.6362      	0.6362      	0.6368      
 Commercial      	0.6382      	0.6403      	0.6431      	0.6468      	0.6513      	0.6566      
 Commercial      	0.6628      	0.6698      	0.6776      	0.6861      	0.6952      	0.7048      
 Commercial      	0.7149      	0.7254      	0.7366      	0.7486      	0.7615      	0.7755      
 Commercial      	0.7905      	0.8062      	0.8225      	0.8388      	0.8546      	0.8696      
 Commercial      	0.8835      	0.8963      	0.9081      	0.9192      	0.9300      	0.9406      
 Commercial      	0.9513      	0.9620      	0.9728      	0.9835      	0.9938      	1.0036      
 Commercial      	1.0128      	1.0216      	1.0300      	1.0381      	1.0461      	1.0540      
 Commercial      	1.0617      	1.0692      	1.0762      	1.0825      	1.0882      	1.0933      
 Commercial      	1.0978      	1.1018      	1.1056      	1.1092      	1.1128      	1.1163      
 Commercial      	1.1198      	1.1231      	1.1261      	1.1288      	1.1313      	1.1334      
 Commercial      	1.1354      	1.1372      	1.1390      	1.1407      	1.1425      	1.1442      
 Commercial      	1.1459      	1.1475      	1.1489      	1.1503      	1.1514      	1.1524      
 Commercial      	1.1531      	1.1536      	1.1539      	1.1539      	1.1537      	1.1533      
 Commercial      	1.1528      	1.1521      	1.1512      	1.1502      	1.1491      	1.1478      
 Commercial      	1.1464      	1.1450      	1.1435      	1.1422      	1.1410      	1.1400      
 Commercial      	1.1393      	1.1387      	1.1383      	1.1380      	1.1377      	1.1373      
 Commercial      	1.1369      	1.1364      	1.1359      	1.1353      	1.1349      	1.1344      
 Commercial      	1.1340      	1.1335      	1.1330      	1.1324      	1.1317      	1.1310      
 Commercial      	1.1304      	1.1299      	1.1296      	1.1294      	1.1292      	1.1291      
 Commercial      	1.1289      	1.1286      	1.1281      	1.1276      	1.1272      	1.1270      
 Commercial      	1.1271      	1.1275      	1.1283      	1.1293      	1.1303      	1.1313      
 Commercial      	1.1321      	1.1326      	1.1330      	1.1332      	1.1335      	1.1339      
 Commercial      	1.1345      	1.1353      	1.1362      	1.1370      	1.1378      	1.1383      
 Commercial      	1.1388      	1.1393      	1.1399      	1.1409      	1.1424      	1.1446      
 Commercial      	1.1474      	1.1507      	1.1542      	1.1578      	1.1610      	1.1637      
 Commercial      	1.1657      	1.1670      	1.1676      	1.1678      	1.1678      	1.1678      
 Commercial      	1.1681      	1.1688      	1.1699      	1.1714      	1.1729      	1.1742      
 Commercial      	1.1750      	1.1752      	1.1746      	1.1733      	1.1715      	1.1694      
 Commercial      	1.1674      	1.1658      	1.1646      	1.1639      	1.1636      	1.1634      
 Commercial      	1.1631      	1.1624      	1.1612      	1.1594      	1.1572      	1.1548      
 Commercial      	1.1524      	1.1502      	1.1484      	1.1470      	1.1458      	1.1449      
 Commercial      	1.1440      	1.1432      	1.1425      	1.1420      	1.1418      	1.1421      
 Commercial      	1.1430      	1.1443      	1.1461      	1.1482      	1.1504      	1.1527      
 Commercial      	1.1551      	1.1577      	1.1606      	1.1641      	1.1682      	1.1729      
 Commercial      	1.1782      	1.1838      	1.1895      	1.1948      	1.1997      	1.2039      
 Commercial      	1.2073      	1.2101      	1.2123      	1.2139      	1.2150      	1.2154      
 Commercial      	1.2151      	1.2139      	1.2118      	1.2087      	1.2047      	1.1997      
 Commercial      	1.1940      	1.1876      	1.1808      	1.1735      	1.1660      	1.1582      
 Commercial      	1.1502      	1.1420      	1.1335      	1.1248      	1.1158      	1.1065      
 Commercial      	1.0968      	1.0868      	1.0766      	1.0662      	1.0559      	1.0457      
 Commercial      	1.0359      	1.0264      	1.0174      	1.0084      	0.9994      	0.9897      
 Commercial      	0.9792      	0.9676      	0.9547      	0.9408      	0.9262      	0.9112      
 Commercial      	0.8963      	0.8819      	0.8684      	0.8557      	0.8439      	0.8329      
 Commercial      	0.8224      	0.8125      	0.8031      	0.7942      	0.7860      	0.7786      
 Commercial      	0.7720      	0.7663      	0.7611      	0.7565      	0.7521      	0.7478      
 Commercial      	0.7434      	0.7391      	0.7349      	0.7309      	0.7271      	0.7235      
 Commercial      	0.7202      	0.7169      	0.7136      	0.7101      	0.7064      	0.7026      
 Commercial      	0.6988      	0.6951      	0.6918      	0.6890      	0.6868      	0.6852      
 Commercial      	0.6841      	0.6836      	0.6836      	0.6841      	0.6853      	0.6872      
 Commercial      	0.6900      	0.6936      	0.6980      	0.7031      	0.7088      	0.7148      
 Commercial      	0.7210      	0.7275      	0.7342      	0.7412      	0.7486      	0.7564      
 Commercial      	0.7648      	0.7736      	0.7828      	0.7922      	0.8016      	0.8109      
 Commercial      	0.8200      	0.8289      	0.8377      	0.8463      	0.8547      	0.8630      
 Commercial      	0.8711      	0.8788      	0.8863      	0.8934      	0.9003      	0.9069      
 Commercial      	0.9135      	0.9200      	0.9267      	0.9335      	0.9405      	0.9476      
 Commercial      	0.9547      	0.9619      	0.9691      	0.9763      	0.9836      	0.9909      
 Commercial      	0.9982      	1.0055      	1.0128      	1.0198      	1.0266      	1.0330      
 Commercial      	1.0388      	1.0443      	1.0492      	1.0538      	1.0580      	1.0619      
 Commercial      	1.0655      	1.0689      	1.0721      	1.0751      	1.0778      	1.0804      
 Commercial      	1.0828      	1.0848      	1.0866      	1.0879      	1.0886      	1.0888      
 Commercial      	1.0884      	1.0874      	1.0861      	1.0844      	1.0828      	1.0812      
 Commercial      	1.0799      	1.0788      	1.0780      	1.0773      	1.0766      	1.0757      
 Commercial      	1.0747      	1.0733      	1.0719      	1.0703      	1.0687      	1.0673      
 Commercial      	1.0662      	1.0652      	1.0646      	1.0642      	1.0640      	1.0641      
 Commercial      	1.0643      	1.0647      	1.0653      	1.0660      	1.0669      	1.0678      
 Commercial      	1.0687      	1.0696      	1.0703      	1.0709      	1.0714      	1.0719      
 Commercial      	1.0724      	1.0730      	1.0738      	1.0747      	1.0758      	1.0769      
 Commercial      	1.0779      	1.0789      	1.0799      	1.0807      	1.0816      	1.0825      
 Commercial      	1.0836      	1.0847      	1.0861      	1.0876      	1.0892      	1.0907      
 Commercial      	1.0922      	1.0936      	1.0948      	1.0958      	1.0967      	1.0976      
 Commercial      	1.0985      	1.0994      	1.1005      	1.1017      	1.1030      	1.1044      
 Commercial      	1.1058      	1.1073      	1.1087      	1.1102      	1.1117      	1.1133      
 Commercial      	1.1151      	1.1172      	1.1194      	1.1217      	1.1239      	1.1261      
 Commercial      	1.1279      	1.1293      	1.1304      	1.1312      	1.1317      	1.1323      
 Commercial      	1.1329      	1.1338      	1.1350      	1.1364      	1.1379      	1.1394      
 Commercial      	1.1407      	1.1416      	1.1422      	1.1423      	1.1421      	1.1418      
 Commercial      	1.1414      	1.1411      	1.1410      	1.1410      	1.1412      	1.1413      
 Commercial      	1.1414      	1.1413      	1.1410      	1.1403      	1.1393      	1.1380      
 Commercial      	1.1364      	1.1345      	1.1325      	1.1303      	1.1280      	1.1255      
 Commercial      	1.1229      	1.1202      	1.1173      	1.1144      	1.1113      	1.1081      
 Commercial      	1.1048      	1.1016      	1.0985      	1.0956      	1.0929      	1.0906      
 Commercial      	1.0886      	1.0868      	1.0852      	1.0836      	1.0820      	1.0801      
 Commercial      	1.0780      	1.0756      	1.0728      	1.0696      	1.0661      	1.0621      
 Commercial      	1.0578      	1.0530      	1.0476      	1.0417      	1.0350      	1.0276      
 Commercial      	1.0193      	1.0101      	0.9999      	0.9886      	0.9764      	0.9631      
 Commercial      	0.9491      	0.9344      	0.9196      	0.9049      	0.8907      	0.8772      
 Commercial      	0.8645      	0.8526      	0.8411      	0.8299      	0.8185      	0.8065      
 Commercial      	0.7939      	0.7806      	0.7668      	0.7530      	0.7396      	0.7270      
 Commercial      	0.7155      	0.7053      	0.6963      	0.6882      	0.6807      	0.6735      
 Commercial      	0.6662      	0.6587      	0.6510      	0.6433      	0.6357      	0.6286      
 Commercial      	0.6221      	0.6163      	0.6111      	0.6065      	0.6021      	0.5979      
 Commercial      	0.5937      	0.5895      	0.5853      	0.5811      	0.5773      	0.5740      
 Commercial      	0.5712      	0.5690      	0.5675      	0.5664      	0.5657      	0.5652      
 Commercial      	0.5648      	0.5645      	0.5642      	0.5640      	0.5640      	0.5643      
 Commercial      	0.5649      	0.5660      	0.5674      	0.5691      	0.5711      	0.5732      
 Commercial      	0.5755      	0.5780      	0.5809      	0.5845      	0.5890      	0.5948      
 Commercial      	0.6019      	0.6106      	0.6209      	0.6328      	0.6459      	0.6603      
 Commercial      	0.6756      	0.6917      	0.7086      	0.7261      	0.7443      	0.7631      
 Commercial      	0.7826      	0.8027      	0.8232      	0.8439      	0.8647      	0.8854      
 Commercial      	0.9056      	0.9254      	0.9444      	0.9627      	0.9802      	0.9969      
 Commercial      	1.0128      	1.0278      	1.0420      	1.0555      	1.0681      	1.0800      
 Commercial      	1.0912      	1.1018      	1.1118      	1.1214      	1.1305      	1.1392      
 Commercial      	1.1476      	1.1556      	1.1633      	1.1705      	1.1774      	1.1838      
 Commercial      	1.1897      	1.1951      	1.1998      	1.2041      	1.2078      	1.2111      
 Commercial      	1.2140      	1.2167      	1.2191      	1.2215      	1.2238      	1.2260      
 Commercial      	1.2281      	1.2300      	1.2317      	1.2333      	1.2346      	1.2359      
 Commercial      	1.2369      	1.2378      	1.2385      	1.2388      	1.2388      	1.2383      
 Commercial      	1.2373      	1.2359      	1.2342      	1.2324      	1.2305      	1.2289      
 Commercial      	1.2274      	1.2261      	1.2249      	1.2237      	1.2223      	1.2206      
 Commercial      	1.2188      	1.2168      	1.2149      	1.2132      	1.2118      	1.2109      
 Commercial      	1.2103      	1.2099      	1.2095      	1.2087      	1.2074      	1.2055      
 Commercial      	1.2032      	1.2005      	1.1978      	1.1953      	1.1933      	1.1919      
 Commercial      	1.1909      	1.1904      	1.1902      	1.1901      	1.1900      	1.1897      
 Commercial      	1.1894      	1.1889      	1.1885      	1.1881      	1.1877      	1.1871      
 Commercial      	1.1861      	1.1847      	1.1826      	1.1797      	1.1761      	1.1718      
 Commercial      	1.1671      	1.1621      	1.1572      	1.1525      	1.1484      	1.1448      
 Commercial      	1.1420      	1.1399      	1.1384      	1.1374      	1.1367      	1.1363      
 Commercial      	1.1358      	1.1353      	1.1346      	1.1337      	1.1326      	1.1314      
 Commercial      	1.1302      	1.1288      	1.1275      	1.1261      	1.1247      	1.1231      
 Commercial      	1.1214      	1.1196      	1.1178      	1.1160      	1.1144      	1.1131      
 Commercial      	1.1121      	1.1114      	1.1109      	1.1105      	1.1099      	1.1090      
 Commercial      	1.1078      	1.1062      	1.1044      	1.1024      	1.1005      	1.0988      
 Commercial      	1.0974      	1.0963      	1.0955      	1.0949      	1.0943      	1.0936      
 Commercial      	1.0927      	1.0915      	1.0900      	1.0883      	1.0863      	1.0841      
 Commercial      	1.0818      	1.0796      	1.0776      	1.0758      	1.0745      	1.0737      
 Commercial      	1.0734      	1.0734      	1.0737      	1.0739      	1.0739      	1.0734      
 Commercial      	1.0724      	1.0708      	1.0687      	1.0662      	1.0635      	1.0606      
 Commercial      	1.0575      	1.0541      	1.0503      	1.0458      	1.0407      	1.0351      
 Commercial      	1.0292      	1.0233      	1.0178      	1.0132      	1.0095      	1.0070      
 Commercial      	1.0052      	1.0040      	1.0029      	1.0014      	0.9994      	0.9967      
 Commercial      	0.9933      	0.9895      	0.9854      	0.9813      	0.9772      	0.9729      
 Commercial      	0.9681      	0.9626      	0.9560      	0.9482      	0.9390      	0.9287      

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP:
 1               	0.0000      	126.6700    
 1               	27.3856     	88.6690     
 1               	49.9990     	0.0000      

[CONTROLS]
;------------------------------------------------------------------ 
 LINK PUMP_1 CLOSED IF NODE T1 ABOVE 3.9000
 LINK PUMP_1 OPEN IF NODE T1 BELOW 2.4000



[RULES]
;Rules 



[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:05 
 Quality Timestep   	0:05 
 Pattern Timestep   	0:05 
 Pattern Start      	0:00 
 Report Timestep    	0:05 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	50
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
n1              	203507.710        	339587.780        
n2              	203648.040        	339616.750        
n3              	203657.280        	339594.830        
n4              	203661.120        	339418.870        
n5              	203683.790        	339324.210        
n6              	203708.150        	339486.820        
n7              	203711.600        	339698.130        
n8              	203713.030        	339281.020        
n9              	203725.570        	339447.070        
n10             	203738.140        	339635.120        
n11             	203748.270        	339228.960        
n12             	203756.960        	339421.810        
n13             	203780.750        	339179.780        
n14             	203784.940        	339435.640        
n15             	203787.760        	339515.950        
n16             	203815.600        	339450.800        
n17             	203822.230        	339120.820        
n18             	203836.010        	339405.020        
n19             	203848.270        	339601.300        
n20             	203858.340        	339355.580        
n21             	203862.430        	339059.380        
n22             	203873.110        	339730.100        
n23             	203878.760        	339297.990        
n24             	203899.680        	339419.020        
n25             	203902.440        	339019.540        
n26             	203912.260        	339229.960        
n27             	203922.820        	339350.020        
n28             	203923.740        	339202.630        
n29             	203923.950        	339556.330        
n30             	203925.350        	339739.070        
n31             	203925.520        	339310.690        
n32             	203928.710        	339538.320        
n33             	203940.600        	339162.130        
n34             	203969.770        	339358.850        
n35             	203969.800        	339095.770        
n36             	203977.620        	339549.210        
n37             	203981.940        	339300.000        
n38             	203985.980        	339060.590        
n39             	203992.050        	339251.340        
n40             	204014.180        	339174.680        
n41             	204019.200        	339558.470        
n42             	204025.770        	339221.560        
n43             	204035.770        	339262.010        
n44             	204037.460        	339446.100        
n45             	204045.010        	339301.380        
n46             	204052.630        	339517.230        
n47             	204053.200        	339508.320        
n48             	204067.210        	339578.160        
n49             	204078.520        	339360.920        
n50             	204092.460        	339752.530        
n51             	204102.800        	339172.490        
n52             	204108.580        	339295.160        
n53             	204123.510        	339134.270        
n54             	204139.280        	339461.030        
n55             	204152.260        	339750.280        
n56             	204156.560        	339321.470        
n57             	204162.990        	339394.950        
n58             	204173.610        	339210.360        
n59             	204198.660        	339652.000        
n60             	204221.860        	339508.260        
n61             	204230.870        	339510.520        
n62             	204242.110        	339489.220        
n63             	204250.790        	339546.520        
n64             	204259.770        	339454.630        
n65             	204265.910        	339519.430        
n66             	204266.370        	339441.890        
n67             	204290.500        	339394.560        
n68             	204318.110        	339720.170        
n69             	204320.240        	339252.400        
n70             	204324.230        	339329.800        
n71             	204349.180        	339345.020        
n72             	204372.980        	339522.730        
n73             	204384.440        	339505.080        
n74             	204397.240        	339485.370        
n75             	204405.590        	339707.320        
n76             	204435.020        	339428.980        
n77             	204473.230        	339547.330        
n78             	204473.800        	339370.610        
n79             	204479.080        	339522.670        
n80             	204499.950        	339330.890        
n81             	204502.280        	339476.520        
n82             	204513.220        	339696.440        
n83             	204547.300        	339595.710        
n84             	204561.520        	339394.470        
n85             	204612.740        	339682.420        
n86             	204636.560        	339678.110        
n87             	204644.570        	339600.490        
n88             	204666.650        	339557.320        
n89             	204675.530        	339484.170        
n90             	204679.450        	339662.040        
n91             	204701.070        	339524.560        
n92             	204717.550        	339542.330        
n93             	204879.090        	339521.610        
n94             	204024.120        	338978.000        
n95             	204036.380        	338847.970        
n96             	204066.900        	338773.370        
n97             	204069.750        	339000.700        
n98             	204086.480        	338872.630        
n99             	204092.140        	338716.430        
n100            	204127.320        	338898.000        
n101            	204135.830        	338804.350        
n102            	204150.140        	338749.720        
n103            	204155.730        	338815.340        
n104            	204171.330        	338503.930        
n105            	204173.420        	338823.570        
n106            	204179.540        	338696.600        
n107            	204182.440        	338771.180        
n108            	204184.970        	338466.280        
n109            	204186.190        	338765.210        
n110            	204193.580        	338954.810        
n111            	204193.870        	339040.210        
n112            	204205.140        	338938.160        
n113            	204218.530        	338849.730        
n114            	204230.470        	338540.120        
n115            	204234.260        	338984.180        
n116            	204240.600        	338554.900        
n117            	204241.080        	339118.630        
n118            	204247.100        	338395.350        
n119            	204248.170        	338521.120        
n120            	204252.710        	338869.720        
n121            	204262.710        	338391.840        
n122            	204265.050        	338882.900        
n123            	204284.700        	338717.010        
n124            	204288.180        	338907.610        
n125            	204298.070        	338590.010        
n126            	204300.260        	338344.940        
n127            	204313.860        	338456.190        
n128            	204314.870        	338944.630        
n129            	204336.700        	339195.080        
n130            	204340.900        	338983.470        
n131            	204345.070        	338427.540        
n132            	204365.750        	338673.960        
n133            	204388.240        	339033.830        
n134            	204390.960        	338547.110        
n135            	204394.830        	338500.640        
n136            	204413.620        	338769.780        
n137            	204415.350        	338600.960        
n138            	204417.220        	338938.260        
n139            	204420.780        	338476.870        
n140            	204425.670        	339257.420        
n141            	204432.500        	339082.600        
n142            	204446.910        	338667.940        
n143            	204471.240        	338913.140        
n144            	204473.950        	339292.250        
n145            	204475.250        	339033.250        
n146            	204478.380        	339028.920        
n147            	204480.510        	338739.280        
n148            	204496.240        	338775.160        
n149            	204505.730        	338991.040        
n150            	204506.860        	339140.520        
n151            	204511.100        	338809.080        
n152            	204522.080        	338595.500        
n153            	204526.460        	339153.670        
n154            	204528.010        	338848.280        
n155            	204531.960        	339292.990        
n156            	204542.720        	338883.050        
n157            	204557.860        	338918.830        
n158            	204559.090        	338632.360        
n159            	204574.020        	339289.830        
n160            	204583.010        	338962.480        
n161            	204592.930        	339117.920        
n162            	204596.460        	339294.420        
n163            	204604.160        	339150.710        
n164            	204610.060        	339003.680        
n165            	204615.470        	338831.580        
n166            	204645.570        	339057.620        
n167            	204646.300        	339180.640        
n168            	204654.480        	339070.510        
n169            	204655.830        	339309.730        
n170            	204664.040        	339192.950        
n171            	204667.560        	339089.390        
n172            	204681.980        	338744.880        
n173            	204689.890        	339121.540        
n174            	204705.490        	339144.140        
n175            	204716.800        	338784.790        
n176            	204721.440        	339344.800        
n177            	204725.570        	338794.840        
n178            	204736.820        	339188.770        
n179            	204753.890        	338823.820        
n180            	204755.900        	339217.570        
n181            	204762.540        	339250.830        
n182            	204766.670        	339285.360        
n183            	204776.060        	338847.490        
n184            	204783.240        	339364.030        
n185            	204802.440        	338865.940        
n186            	204813.310        	339230.470        
n187            	204813.320        	339072.810        
n188            	204831.170        	338892.360        
n189            	204846.170        	338905.210        
n190            	204847.710        	339134.600        
n191            	204852.060        	339392.030        
n192            	204856.220        	339250.760        
n193            	204861.680        	339143.260        
n194            	204878.350        	339152.990        
n195            	204899.890        	338950.490        
n196            	204905.160        	339276.140        
n197            	204968.740        	339008.510        
n198            	205021.260        	339481.710        
n199            	205024.190        	339055.210        
n200            	205089.210        	339371.710        
n201            	205176.510        	339433.980        
n202            	205192.560        	339410.960        
n203            	205197.450        	339512.300        
n204            	205205.310        	339186.910        
n205            	205237.320        	339540.870        
n206            	205245.970        	339573.850        
n207            	205257.240        	339398.580        
n208            	205277.180        	339504.540        
n209            	205293.700        	339482.620        
n210            	205320.960        	339443.270        
n211            	205327.020        	339505.050        
n212            	205356.190        	339387.560        
n213            	205372.840        	339479.130        
n214            	205285.760        	339250.910        
n215            	205392.290        	339323.830        
n216            	205407.430        	339424.310        
n217            	205447.820        	339360.000        
n218            	205067.550        	339734.850        
n219            	205089.990        	339688.470        
n220            	205131.650        	339791.810        
n221            	205162.060        	339729.480        
n222            	205164.050        	339725.430        
n223            	205205.280        	339751.580        
n224            	205237.000        	339700.100        
n225            	205317.670        	339690.590        
n226            	205334.400        	339573.290        
n227            	205357.750        	339572.710        
n228            	205364.520        	339903.590        
n229            	205366.850        	339606.380        
n230            	205371.370        	339970.910        
n231            	205387.630        	339549.130        
n232            	205392.230        	339849.620        
n233            	205404.840        	339535.390        
n234            	205409.260        	339566.580        
n235            	205420.210        	339795.170        
n236            	205442.260        	339491.860        
n237            	205442.880        	339546.380        
n238            	205445.270        	339806.300        
n239            	205445.290        	339745.850        
n240            	205451.400        	339953.540        
n241            	205460.610        	339715.010        
n242            	205465.990        	339456.530        
n243            	205479.840        	339491.140        
n244            	205484.850        	339665.050        
n245            	205488.250        	339974.870        
n246            	205490.440        	339421.130        
n247            	205508.580        	339457.590        
n248            	205509.580        	340046.420        
n249            	205537.150        	340003.180        
n250            	205539.800        	339998.920        
n251            	205542.670        	339692.320        
n252            	205546.930        	339776.210        
n253            	205563.050        	339447.330        
n254            	205568.330        	339439.780        
n255            	205571.140        	339702.740        
n256            	205590.090        	339517.820        
n257            	205590.830        	340029.190        
n258            	205596.390        	339803.650        
n259            	205601.750        	339794.990        
n260            	205611.190        	339528.250        
n261            	205632.680        	339481.830        
n262            	205656.820        	339825.330        
n263            	205672.210        	339900.220        
n264            	205673.010        	339722.200        
n265            	205689.510        	340087.840        
n266            	205697.990        	339719.800        
n267            	205701.020        	339846.520        
n268            	205714.350        	339772.630        
n269            	205730.740        	339861.110        
n270            	205734.670        	339640.900        
n271            	205743.380        	340226.590        
n272            	205759.420        	339563.740        
n273            	205765.220        	339798.450        
n274            	205780.100        	340193.790        
n275            	205787.980        	340029.830        
n276            	205794.900        	339671.760        
n277            	205797.560        	339739.280        
n278            	205805.750        	339724.600        
n279            	205811.960        	339714.070        
n280            	205821.600        	340046.530        
n281            	205821.690        	340157.190        
n282            	205850.040        	340112.550        
n283            	205850.510        	339987.500        
n284            	205862.610        	339926.880        
n285            	205867.970        	339626.880        
n286            	205870.290        	340070.710        
n287            	205877.440        	340283.970        
n288            	205886.670        	339724.380        
n289            	205888.070        	340006.270        
n290            	205894.170        	339861.910        
n291            	205895.150        	340259.700        
n292            	205907.340        	340244.010        
n293            	205911.810        	339958.830        
n294            	205917.780        	339961.830        
n295            	205926.840        	340215.850        
n296            	205932.580        	340265.120        
n297            	205949.970        	339807.970        
n298            	205960.770        	340428.250        
n299            	205984.870        	339995.540        
n300            	205987.800        	340454.670        
n301            	205990.090        	339834.550        
n302            	205992.530        	339829.700        
n303            	206001.310        	340467.880        
n304            	206007.920        	340327.420        
n305            	206013.000        	339939.470        
n306            	206038.050        	339889.930        
n307            	206040.650        	340300.130        
n308            	206050.720        	339865.540        
n309            	206059.740        	339848.160        
n310            	206079.060        	339811.500        
n311            	206083.230        	340236.600        
n312            	206084.690        	339800.570        
n313            	206116.240        	339760.830        
n314            	206121.070        	340286.140        
n315            	206131.150        	339883.330        
n316            	206135.240        	340268.820        
n317            	206156.600        	339834.670        
n318            	206159.310        	339950.140        
n319            	206169.150        	340323.920        
n320            	206169.760        	340225.860        
n321            	206180.970        	339801.860        
n322            	206205.790        	340166.390        
n323            	206236.380        	340121.610        
n324            	206273.650        	340067.160        
n325            	206296.480        	340025.300        
n326            	206308.790        	339987.500        
n327            	206324.530        	339926.860        
n328            	206346.990        	339931.780        
n329            	206368.050        	340027.950        
n330            	206385.700        	339882.130        
n331            	206400.070        	339943.410        
n332            	204454.460        	338879.420        
n333            	204436.480        	338842.410        
n334            	204419.560        	338805.140        
n335            	204919.650        	339661.680        
n336            	204166.680        	339068.450        
n337            	205206.320        	339455.840        
n338            	205092.600        	339609.990        
n339            	205195.980        	339587.430        
n340            	204827.540        	339654.160        
n341            	204986.390        	339532.910        
n342            	204964.770        	339623.150        
n343            	204061.190        	339449.640        
n344            	203763.780        	339574.090        
n345            	203865.820        	339540.770        
n346            	203954.520        	339432.910        
n347            	203470.930        	339645.090        
n348            	203514.540        	339657.970        
n349            	203564.100        	339667.890        
n350            	203612.670        	339679.780        
n351            	203657.280        	339689.690        
n352            	203693.090        	339625.940        
n353            	203674.130        	339549.930        
n354            	203718.740        	339561.820        
n355            	203733.610        	339355.640        
n356            	203773.260        	339382.410        
n357            	203750.460        	339501.360        
n358            	203765.440        	339708.790        
n359            	203819.270        	339719.440        
n360            	203761.470        	339305.870        
n361            	203809.900        	339330.730        
n362            	203792.090        	339646.080        
n363            	203833.720        	339652.030        
n364            	203791.770        	339251.970        
n365            	203835.260        	339274.980        
n366            	203824.590        	339196.510        
n367            	203868.420        	339213.230        
n368            	203826.790        	339528.360        
n369            	203861.690        	339134.590        
n370            	203901.140        	339148.360        
n371            	203806.030        	339587.700        
n372            	203906.080        	339376.460        
n373            	203916.120        	339077.580        
n374            	203885.820        	339686.660        
n375            	203898.530        	339643.220        
n376            	203911.240        	339599.770        
n377            	203895.510        	339263.980        
n378            	203888.390        	339459.600        
n379            	203877.110        	339500.190        
n380            	203974.760        	339212.100        
n381            	203938.420        	339691.610        
n382            	203951.490        	339644.140        
n383            	203964.550        	339596.680        
n384            	203941.620        	339485.620        
n385            	203962.150        	339395.880        
n386            	204000.080        	339117.640        
n387            	204039.980        	339397.860        
n388            	204042.490        	339349.620        
n389            	203995.990        	339439.510        
n390            	204069.500        	339481.220        
n391            	204129.210        	339487.040        
n392            	204176.670        	339498.370        
n393            	204097.250        	339533.200        
n394            	204141.300        	339558.070        
n395            	204185.350        	339582.950        
n396            	204229.400        	339607.820        
n397            	204273.440        	339632.700        
n398            	204317.490        	339657.570        
n399            	204361.540        	339682.450        
n400            	204111.030        	339602.770        
n401            	204154.840        	339627.390        
n402            	204056.750        	339621.300        
n403            	204063.690        	339667.890        
n404            	204065.680        	339723.400        
n405            	204120.760        	339377.940        
n406            	204138.210        	339191.430        
n407            	204141.100        	339252.760        
n408            	204190.700        	339475.130        
n409            	204175.460        	339701.140        
n410            	204207.540        	339740.240        
n411            	204262.830        	339730.210        
n412            	204201.210        	339345.830        
n413            	204245.850        	339370.200        
n414            	204214.680        	339418.420        
n415            	204207.350        	339164.500        
n416            	204238.480        	339674.720        
n417            	204278.290        	339697.450        
n418            	204285.730        	339500.390        
n419            	204329.360        	339511.560        
n420            	204294.530        	339571.510        
n421            	204338.270        	339596.490        
n422            	204382.010        	339621.480        
n423            	204425.740        	339646.470        
n424            	204469.480        	339671.450        
n425            	204301.330        	339471.450        
n426            	204342.880        	339488.260        
n427            	204311.510        	339535.060        
n428            	204358.090        	339546.950        
n429            	204407.660        	339561.820        
n430            	204445.320        	339590.570        
n431            	204484.970        	339616.340        
n432            	204527.600        	339639.140        
n433            	204569.390        	339662.050        
n434            	204361.850        	339713.750        
n435            	204285.730        	339305.090        
n436            	204423.110        	339535.030        
n437            	204438.160        	339504.020        
n438            	204459.410        	339701.880        
n439            	204468.650        	339452.750        
n440            	204516.070        	339560.620        
n441            	204558.900        	339573.910        
n442            	204617.540        	339580.350        
n443            	204508.760        	339405.210        
n444            	204542.470        	339432.960        
n445            	204530.740        	339362.680        
n446            	204554.360        	339492.440        
n447            	204598.970        	339506.310        
n448            	204646.550        	339521.180        
n449            	204562.980        	339689.430        
n450            	204591.350        	339617.820        
n451            	204635.400        	339639.930        
n452            	204594.380        	339431.940        
n453            	204637.530        	339454.270        
n454            	204691.470        	339584.710        
n455            	204738.380        	339568.940        
n456            	204785.280        	339553.160        
n457            	204832.190        	339537.390        
n458            	204662.410        	339443.860        
n459            	204640.600        	339401.240        
n460            	204638.620        	339362.580        
n461            	204728.810        	339659.410        
n462            	204778.180        	339656.790        
n463            	204855.130        	339482.220        
n464            	204831.170        	339442.820        
n465            	204807.200        	339403.430        
n466            	204907.650        	339555.460        
n467            	204936.210        	339589.300        
n468            	204055.300        	338925.320        
n469            	203967.540        	338961.130        
n470            	203993.310        	338919.490        
n471            	204007.190        	338883.810        
n472            	204051.640        	338810.670        
n473            	204101.370        	338788.860        
n474            	204098.540        	338949.350        
n475            	204131.100        	339025.560        
n476            	204161.830        	338990.860        
n477            	204111.160        	338838.490        
n478            	204107.980        	338673.930        
n479            	204123.820        	338631.430        
n480            	204139.650        	338588.930        
n481            	204155.490        	338546.430        
n482            	204166.230        	338918.080        
n483            	204150.370        	338860.790        
n484            	204186.610        	338657.800        
n485            	204206.430        	338613.200        
n486            	204216.040        	338430.820        
n487            	204216.570        	338493.700        
n488            	204214.160        	338721.410        
n489            	204242.130        	338677.610        
n490            	204270.100        	338633.810        
n491            	204228.930        	338903.940        
n492            	204240.590        	338805.490        
n493            	204262.640        	338761.250        
n494            	204261.220        	338945.900        
n495            	204274.570        	338964.410        
n496            	204274.350        	339073.580        
n497            	204307.630        	339028.520        
n498            	204288.890        	339156.860        
n499            	204281.020        	338488.660        
n500            	204289.700        	338835.240        
n501            	204329.350        	338812.440        
n502            	204370.980        	338791.620        
n503            	204288.290        	338424.020        
n504            	204316.550        	338856.980        
n505            	204368.060        	338831.060        
n506            	204328.360        	338725.210        
n507            	204311.270        	338674.540        
n508            	204337.830        	338632.060        
n509            	204364.400        	338589.590        
n510            	204337.610        	338885.880        
n511            	204387.050        	338864.140        
n512            	204323.400        	338550.750        
n513            	204356.110        	338509.120        
n514            	204330.390        	338377.920        
n515            	204360.520        	338410.910        
n516            	204390.650        	338443.890        
n517            	204361.400        	338922.890        
n518            	204407.930        	338901.160        
n519            	204381.190        	339226.250        
n520            	204368.630        	339157.590        
n521            	204400.570        	339120.090        
n522            	204379.060        	338960.870        
n523            	204390.550        	338637.460        
n524            	204389.690        	338721.870        
n525            	204446.240        	338985.760        
n526            	204454.550        	338516.410        
n527            	204488.310        	338555.960        
n528            	204452.730        	339218.450        
n529            	204479.800        	339179.490        
n530            	204484.500        	338631.720        
n531            	204463.710        	338703.610        
n532            	204488.490        	338952.090        
n533            	204506.980        	338898.100        
n534            	204503.700        	339248.670        
n535            	204530.570        	339202.990        
n536            	204554.360        	339158.380        
n537            	204492.620        	339084.720        
n538            	204457.900        	338790.150        
n539            	204531.800        	338954.940        
n540            	204473.790        	338825.750        
n541            	204491.240        	338863.850        
n542            	204556.030        	339245.560        
n543            	204580.090        	339198.140        
n544            	204586.670        	338875.210        
n545            	204538.500        	338664.740        
n546            	204541.480        	338701.420        
n547            	204515.700        	338740.080        
n548            	204554.360        	338780.720        
n549            	204600.050        	338669.870        
n550            	204641.020        	338707.370        
n551            	204598.110        	339253.430        
n552            	204622.210        	339217.040        
n553            	204618.650        	338920.570        
n554            	204654.290        	338878.660        
n555            	204689.930        	338836.750        
n556            	204623.710        	339094.220        
n557            	204630.250        	339243.690        
n558            	204638.830        	338967.710        
n559            	204667.590        	338931.740        
n560            	204696.360        	338895.760        
n561            	204725.120        	338859.790        
n562            	204648.730        	338788.230        
n563            	204676.940        	339019.280        
n564            	204708.320        	338980.950        
n565            	204739.690        	338942.610        
n566            	204771.070        	338904.280        
n567            	204682.830        	339269.410        
n568            	204709.820        	339229.090        
n569            	204700.280        	339049.980        
n570            	204733.000        	339010.580        
n571            	204765.730        	338971.170        
n572            	204798.450        	338931.770        
n573            	204721.150        	339078.270        
n574            	204752.400        	339035.010        
n575            	204783.660        	338991.740        
n576            	204814.910        	338948.480        
n577            	204736.750        	339292.200        
n578            	204752.340        	339354.420        
n579            	204774.960        	339324.700        
n580            	204837.500        	339186.870        
n581            	204842.180        	339032.040        
n582            	204871.030        	338991.260        
n583            	204894.360        	339411.150        
n584            	204941.940        	339432.960        
n585            	204980.600        	339457.740        
n586            	204869.760        	339353.400        
n587            	204887.460        	339314.770        
n588            	204881.470        	339205.960        
n589            	204908.480        	339104.830        
n590            	204938.610        	339056.670        
n591            	204934.320        	338979.500        
n592            	204928.970        	339231.950        
n593            	204952.770        	339187.770        
n594            	204976.580        	339143.580        
n595            	205000.380        	339099.400        
n596            	204951.170        	339300.030        
n597            	204997.190        	339323.930        
n598            	205043.200        	339347.820        
n599            	205062.870        	339511.270        
n600            	205104.510        	339528.120        
n601            	205153.080        	339530.100        
n602            	205043.910        	339445.040        
n603            	205066.560        	339408.380        
n604            	205060.410        	339081.550        
n605            	205096.640        	339107.890        
n606            	205132.860        	339134.230        
n607            	205169.090        	339160.570        
n608            	205045.030        	339091.970        
n609            	205035.120        	339147.480        
n610            	205024.210        	339202.000        
n611            	205024.210        	339250.570        
n612            	205057.920        	339286.260        
n613            	205079.920        	339326.500        
n614            	205132.860        	339402.850        
n615            	205115.410        	339326.900        
n616            	205144.160        	339274.360        
n617            	205167.950        	339232.730        
n618            	205186.980        	339473.140        
n619            	205215.860        	339370.950        
n620            	205239.160        	339330.940        
n621            	205262.460        	339290.920        
n622            	205245.540        	339218.910        
n623            	205290.190        	339573.570        
n624            	205289.100        	339420.930        
n625            	205241.750        	339480.190        
n626            	205355.290        	339525.150        
n627            	205099.600        	339763.330        
n628            	205018.250        	339710.460        
n629            	204968.950        	339686.070        
n630            	205127.020        	339706.950        
n631            	205091.300        	339649.230        
n632            	205171.600        	339821.660        
n633            	205211.560        	339851.510        
n634            	205251.510        	339881.360        
n635            	205291.460        	339911.210        
n636            	205331.420        	339941.060        
n637            	205181.820        	339690.690        
n638            	205199.670        	339648.060        
n639            	205237.330        	339623.280        
n640            	205292.840        	339622.290        
n641            	205343.400        	339637.160        
n642            	205252.020        	339776.090        
n643            	205298.760        	339800.600        
n644            	205345.490        	339825.110        
n645            	205184.800        	339792.780        
n646            	205225.440        	339820.540        
n647            	205271.040        	339850.280        
n648            	205315.640        	339876.050        
n649            	205282.800        	339723.870        
n650            	205328.610        	339747.640        
n651            	205374.410        	339771.400        
n652            	205260.130        	339664.910        
n653            	205360.210        	339709.010        
n654            	205402.750        	339727.430        
n655            	205337.450        	339654.010        
n656            	205374.130        	339674.830        
n657            	205418.730        	339699.610        
n658            	205407.960        	339928.570        
n659            	205417.440        	339996.080        
n660            	205463.510        	340021.250        
n661            	205483.160        	339906.780        
n662            	205509.930        	339864.150        
n663            	205541.650        	339810.630        
n664            	205515.290        	339932.070        
n665            	205542.320        	339889.260        
n666            	205569.360        	339846.460        
n667            	205524.800        	339411.150        
n668            	205548.550        	340076.450        
n669            	205593.190        	340101.060        
n670            	205629.870        	340129.810        
n671            	205666.540        	340159.550        
n672            	205704.210        	340194.240        
n673            	205559.800        	339651.300        
n674            	205576.930        	339610.290        
n675            	205594.060        	339569.270        
n676            	205559.040        	339739.480        
n677            	205622.080        	339712.470        
n678            	205640.170        	340058.520        
n679            	205617.960        	339986.200        
n680            	205645.080        	339943.210        
n681            	205674.930        	339509.130        
n682            	205717.170        	339536.440        
n683            	205669.520        	339769.990        
n684            	205716.790        	339922.040        
n685            	205761.360        	339943.860        
n686            	205805.940        	339965.680        
n687            	205716.330        	339680.350        
n688            	205751.870        	339722.200        
n689            	205774.700        	339883.030        
n690            	205818.650        	339904.960        
n691            	205747.050        	339602.320        
n692            	205779.610        	340260.200        
n693            	205815.840        	340293.810        
n694            	205852.080        	340327.420        
n695            	205888.310        	340361.030        
n696            	205924.540        	340394.640        
n697            	205795.600        	339584.790        
n698            	205831.790        	339605.830        
n699            	205808.200        	339819.600        
n700            	205851.190        	339840.760        
n701            	205812.550        	340223.850        
n702            	205844.990        	340253.910        
n703            	205837.040        	339761.060        
n704            	205879.660        	339780.890        
n705            	205920.300        	339802.700        
n706            	205849.320        	339719.230        
n707            	205839.970        	339670.480        
n708            	205874.270        	340186.520        
n709            	205896.680        	340137.360        
n710            	205943.320        	340162.170        
n711            	205989.950        	340186.980        
n712            	206036.590        	340211.790        
n713            	205909.350        	339649.210        
n714            	205950.730        	339671.530        
n715            	205992.110        	339693.860        
n716            	206033.480        	339716.180        
n717            	206074.860        	339738.510        
n718            	205913.070        	340092.870        
n719            	205955.850        	340115.040        
n720            	205998.630        	340137.200        
n721            	206041.420        	340159.370        
n722            	206084.200        	340181.530        
n723            	206126.980        	340203.700        
n724            	205915.350        	340319.140        
n725            	205957.970        	340360.770        
n726            	205933.460        	340029.140        
n727            	205978.850        	340052.020        
n728            	206024.240        	340074.890        
n729            	206069.620        	340097.770        
n730            	206115.010        	340120.640        
n731            	206160.400        	340143.520        
n732            	205951.330        	339978.690        
n733            	205938.150        	339920.660        
n734            	205963.920        	339868.120        
n735            	205964.780        	340243.940        
n736            	206002.710        	340272.040        
n737            	205970.250        	340296.270        
n738            	206006.540        	340395.460        
n739            	206049.170        	340363.740        
n740            	206083.860        	340330.040        
n741            	206026.790        	340016.550        
n742            	206068.710        	340037.560        
n743            	206110.630        	340058.580        
n744            	206152.540        	340079.590        
n745            	206194.460        	340100.600        
n746            	206038.260        	340435.110        
n747            	206074.940        	340407.360        
n748            	206108.640        	340385.550        
n749            	206140.360        	340355.810        
n750            	206016.460        	339790.800        
n751            	206056.440        	339960.750        
n752            	206099.880        	339982.030        
n753            	206143.330        	340003.320        
n754            	206186.770        	340024.600        
n755            	206230.210        	340045.880        
n756            	206078.470        	339910.000        
n757            	206118.890        	339930.070        
n758            	206061.940        	340268.370        
n759            	206095.450        	339865.750        
n760            	206120.650        	339817.620        
n761            	206148.610        	339781.350        
n762            	206178.030        	339911.730        
n763            	206209.750        	339973.190        
n764            	206236.510        	340001.940        
n765            	206197.560        	340281.640        
n766            	206225.980        	340239.360        
n767            	206254.390        	340197.080        
n768            	206282.810        	340154.790        
n769            	206311.220        	340112.510        
n770            	206339.640        	340070.230        
n771            	206232.150        	339821.930        
n772            	206283.340        	339842.000        
n773            	206334.520        	339862.060        
n774            	206384.060        	339985.680        
n775            	206412.960        	339896.870        
n776            	204873.600        	339657.920        
n777            	205144.290        	339598.710        
n778            	205049.990        	339614.380        
n779            	205007.380        	339618.760        
n780            	205070.800        	339579.670        
n781            	205029.170        	339557.860        
n782            	204975.580        	339578.030        
R1              	206013.460        	340491.890        
R2              	204144.930        	339097.360        
T1              	204087.970        	339452.990        

[VERTICES]
;Link            	X-Coord           	Y-Coord
p1              	204242.110        	339489.220        
p1              	204242.110        	339489.220        
p1              	204242.110        	339489.220        
p1              	204242.110        	339489.220        
p1              	204242.110        	339489.220        
p1              	204242.110        	339489.220        
p1              	204239.240        	339494.840        
p1              	204239.280        	339494.870        
p1              	204239.330        	339494.910        
p1              	204239.370        	339494.940        
p1              	204239.420        	339494.980        
p1              	204239.460        	339495.020        
p1              	204239.500        	339495.050        
p1              	204239.540        	339495.090        
p1              	204239.580        	339495.130        
p1              	204239.620        	339495.170        
p1              	204239.660        	339495.210        
p1              	204239.700        	339495.250        
p1              	204239.740        	339495.300        
p1              	204239.780        	339495.340        
p1              	204239.810        	339495.380        
p1              	204239.850        	339495.430        
p1              	204239.880        	339495.470        
p1              	204239.920        	339495.520        
p1              	204239.950        	339495.560        
p1              	204239.990        	339495.610        
p1              	204240.020        	339495.660        
p1              	204240.050        	339495.700        
p1              	204240.080        	339495.750        
p1              	204240.110        	339495.800        
p1              	204240.140        	339495.850        
p1              	204240.160        	339495.900        
p1              	204240.190        	339495.950        
p1              	204240.220        	339496.000        
p1              	204240.240        	339496.050        
p1              	204240.270        	339496.100        
p1              	204240.290        	339496.160        
p1              	204240.310        	339496.210        
p1              	204240.330        	339496.260        
p1              	204240.350        	339496.310        
p1              	204240.370        	339496.370        
p1              	204240.390        	339496.420        
p1              	204240.410        	339496.470        
p1              	204240.420        	339496.530        
p1              	204240.440        	339496.580        
p1              	204240.460        	339496.640        
p1              	204240.470        	339496.690        
p1              	204240.480        	339496.750        
p1              	204240.490        	339496.800        
p1              	204240.510        	339496.860        
p1              	204240.510        	339496.920        
p1              	204240.520        	339496.970        
p1              	204240.530        	339497.030        
p1              	204240.540        	339497.080        
p1              	204240.540        	339497.140        
p1              	204240.550        	339497.200        
p1              	204240.550        	339497.250        
p1              	204240.560        	339497.310        
p1              	204240.560        	339497.370        
p1              	204240.560        	339497.430        
p1              	204240.560        	339497.480        
p1              	204240.560        	339497.540        
p1              	204240.560        	339497.600        
p1              	204240.550        	339497.650        
p1              	204240.550        	339497.710        
p1              	204240.550        	339497.770        
p1              	204240.540        	339497.820        
p1              	204240.530        	339497.880        
p1              	204240.530        	339497.930        
p1              	204240.520        	339497.990        
p1              	204240.510        	339498.050        
p1              	204240.500        	339498.100        
p1              	204240.480        	339498.160        
p1              	204240.470        	339498.210        
p1              	204240.460        	339498.270        
p1              	204240.440        	339498.320        
p1              	204240.430        	339498.380        
p1              	204240.410        	339498.430        
p1              	204240.390        	339498.490        
p1              	204240.380        	339498.540        
p1              	204240.360        	339498.590        
p1              	204240.340        	339498.650        
p1              	204240.310        	339498.700        
p1              	204240.290        	339498.750        
p1              	204240.270        	339498.800        
p1              	204240.250        	339498.860        
p1              	204240.220        	339498.910        
p1              	204240.190        	339498.960        
p1              	204240.170        	339499.000        
p1              	204240.170        	339499.010        
p1              	204240.140        	339499.060        
p1              	204240.110        	339499.110        
p1              	204240.080        	339499.160        
p1              	204240.050        	339499.200        
p1              	204240.020        	339499.250        
p1              	204239.990        	339499.300        
p1              	204239.960        	339499.350        
p1              	204239.920        	339499.390        
p1              	204239.890        	339499.440        
p1              	204239.860        	339499.480        
p1              	204239.820        	339499.530        
p1              	204239.780        	339499.570        
p1              	204239.750        	339499.610        
p1              	204239.710        	339499.650        
p1              	204239.670        	339499.700        
p1              	204239.630        	339499.740        
p1              	204239.590        	339499.780        
p1              	204239.550        	339499.820        
p1              	204239.510        	339499.860        
p1              	204239.470        	339499.890        
p1              	204239.420        	339499.930        
p1              	204239.380        	339499.970        
p1              	204239.330        	339500.000        
p1              	204239.290        	339500.040        
p1              	204239.240        	339500.070        
p1              	204239.200        	339500.110        
p1              	204239.150        	339500.140        
p1              	204239.100        	339500.170        
p1              	204239.060        	339500.200        
p1              	204239.010        	339500.230        
p1              	204238.960        	339500.260        
p1              	204238.910        	339500.290        
p1              	204238.860        	339500.320        
p1              	204238.810        	339500.340        
p1              	204238.760        	339500.370        
p1              	204238.710        	339500.400        
p1              	204238.660        	339500.420        
p1              	204238.610        	339500.440        
p1              	204238.550        	339500.460        
p1              	204238.500        	339500.490        
p1              	204238.450        	339500.510        
p1              	204238.400        	339500.530        
p1              	204238.340        	339500.540        
p1              	204238.290        	339500.560        
p1              	204238.230        	339500.580        
p1              	204238.180        	339500.590        
p1              	204238.120        	339500.610        
p1              	204238.070        	339500.620        
p1              	204238.010        	339500.640        
p1              	204237.960        	339500.650        
p1              	204237.900        	339500.660        
p1              	204237.850        	339500.670        
p1              	204237.790        	339500.680        
p1              	204237.730        	339500.690        
p1              	204237.680        	339500.690        
p1              	204237.620        	339500.700        
p1              	204237.560        	339500.700        
p1              	204237.510        	339500.710        
p1              	204237.450        	339500.710        
p1              	204237.390        	339500.710        
p1              	204237.340        	339500.710        
p1              	204237.280        	339500.710        
p1              	204237.220        	339500.710        
p1              	204237.170        	339500.710        
p1              	204237.110        	339500.710        
p1              	204237.050        	339500.700        
p1              	204237.000        	339500.700        
p1              	204236.940        	339500.690        
p1              	204236.880        	339500.690        
p1              	204236.830        	339500.680        
p1              	204236.770        	339500.670        
p1              	204236.710        	339500.660        
p1              	204236.660        	339500.650        
p1              	204236.600        	339500.640        
p1              	204236.550        	339500.630        
p1              	204236.490        	339500.610        
p1              	204236.440        	339500.600        
p1              	204236.380        	339500.580        
p1              	204236.330        	339500.570        
p2              	204266.370        	339441.890        
p2              	204266.370        	339441.890        
p2              	204266.370        	339441.890        
p3              	204636.560        	339678.110        
p3              	204636.560        	339678.110        
p3              	204636.560        	339678.110        
p3              	204636.560        	339678.110        
p3              	204636.560        	339678.110        
p3              	204636.560        	339678.110        
p3              	204661.010        	339674.080        
p3              	204673.750        	339672.000        
p3              	204673.880        	339671.940        
p3              	204674.030        	339671.880        
p3              	204674.170        	339671.820        
p3              	204674.320        	339671.760        
p3              	204674.460        	339671.690        
p3              	204674.600        	339671.620        
p3              	204674.740        	339671.550        
p3              	204674.880        	339671.470        
p3              	204675.020        	339671.400        
p3              	204675.150        	339671.320        
p3              	204675.290        	339671.240        
p3              	204675.420        	339671.150        
p3              	204675.550        	339671.070        
p3              	204675.680        	339670.980        
p3              	204675.810        	339670.890        
p3              	204675.940        	339670.800        
p3              	204676.070        	339670.700        
p3              	204676.190        	339670.600        
p3              	204676.310        	339670.500        
p3              	204676.430        	339670.400        
p3              	204676.550        	339670.300        
p3              	204676.670        	339670.190        
p3              	204676.780        	339670.080        
p3              	204676.900        	339669.970        
p3              	204677.010        	339669.860        
p3              	204677.120        	339669.750        
p3              	204677.220        	339669.630        
p3              	204677.330        	339669.520        
p3              	204677.430        	339669.400        
p3              	204677.530        	339669.280        
p3              	204677.630        	339669.150        
p3              	204677.730        	339669.030        
p3              	204677.820        	339668.900        
p3              	204677.920        	339668.780        
p3              	204678.010        	339668.650        
p3              	204678.090        	339668.520        
p3              	204678.180        	339668.380        
p3              	204678.260        	339668.250        
p3              	204678.340        	339668.110        
p3              	204678.390        	339668.040        
p3              	204678.420        	339667.980        
p3              	204678.500        	339667.840        
p3              	204678.570        	339667.700        
p3              	204678.640        	339667.560        
p3              	204678.710        	339667.420        
p3              	204678.780        	339667.270        
p3              	204678.840        	339667.130        
p3              	204678.900        	339666.980        
p3              	204678.960        	339666.840        
p3              	204679.020        	339666.690        
p3              	204679.070        	339666.540        
p3              	204679.120        	339666.390        
p3              	204679.170        	339666.240        
p3              	204679.220        	339666.090        
p3              	204679.260        	339665.940        
p3              	204679.300        	339665.790        
p3              	204679.340        	339665.640        
p3              	204679.370        	339665.480        
p3              	204679.400        	339665.330        
p3              	204679.430        	339665.170        
p3              	204679.460        	339665.020        
p3              	204679.490        	339664.860        
p3              	204679.510        	339664.710        
p3              	204679.530        	339664.550        
p3              	204679.540        	339664.390        
p3              	204679.560        	339664.240        
p3              	204679.570        	339664.080        
p3              	204679.570        	339663.920        
p3              	204679.580        	339663.760        
p3              	204679.580        	339663.610        
p3              	204679.580        	339663.450        
p3              	204679.580        	339663.290        
p3              	204679.570        	339663.130        
p3              	204679.560        	339662.980        
p3              	204679.550        	339662.820        
p4              	204349.180        	339345.020        
p4              	204349.180        	339345.020        
p5              	203657.280        	339594.830        
p5              	203657.280        	339594.830        
p6              	203756.960        	339421.810        
p6              	203756.960        	339421.810        
p6              	203756.960        	339421.810        
p6              	203756.960        	339421.810        
p7              	203708.150        	339486.820        
p7              	203708.150        	339486.820        
p8              	203873.110        	339730.100        
p8              	203873.110        	339730.100        
p8              	203873.110        	339730.100        
p8              	203873.110        	339730.100        
p10             	204052.630        	339517.230        
p10             	204052.630        	339517.230        
p10             	204052.630        	339517.230        
p11             	203711.600        	339698.130        
p11             	203711.600        	339698.130        
p11             	203711.600        	339698.130        
p11             	203711.600        	339698.130        
p11             	203711.600        	339698.130        
p11             	203711.600        	339698.130        
p12             	203725.570        	339447.070        
p12             	203725.570        	339447.070        
p12             	203725.570        	339447.070        
p12             	203725.570        	339447.070        
p12             	203704.210        	339437.720        
p13             	203925.520        	339310.690        
p13             	203925.520        	339310.690        
p13             	203925.520        	339310.690        
p13             	203925.520        	339310.690        
p13             	203935.980        	339313.820        
p13             	203928.780        	339332.930        
p13             	203928.780        	339332.930        
p13             	203928.780        	339332.930        
p13             	203926.770        	339338.260        
p13             	203926.770        	339338.260        
p14             	203784.940        	339435.640        
p14             	203784.940        	339435.640        
p14             	203784.940        	339435.640        
p14             	203784.940        	339435.640        
p14             	203784.940        	339435.640        
p14             	203784.940        	339435.640        
p14             	203789.690        	339437.990        
p15             	203787.760        	339515.950        
p15             	203787.760        	339515.950        
p15             	203787.760        	339515.950        
p15             	203787.760        	339515.950        
p15             	203787.760        	339515.950        
p15             	203787.760        	339515.950        
p15             	203791.440        	339507.400        
p15             	203792.940        	339503.900        
p15             	203792.940        	339503.900        
p15             	203792.940        	339503.900        
p15             	203795.690        	339497.490        
p15             	203795.690        	339497.490        
p15             	203795.690        	339497.490        
p15             	203801.260        	339484.530        
p15             	203801.620        	339483.670        
p15             	203801.620        	339483.670        
p15             	203801.620        	339483.670        
p15             	203814.140        	339454.250        
p15             	203814.150        	339454.250        
p15             	203814.180        	339454.260        
p15             	203814.200        	339454.260        
p15             	203814.230        	339454.270        
p15             	203814.250        	339454.270        
p15             	203814.280        	339454.280        
p15             	203814.310        	339454.280        
p15             	203814.330        	339454.280        
p15             	203814.360        	339454.290        
p15             	203814.380        	339454.290        
p15             	203814.410        	339454.290        
p15             	203814.440        	339454.290        
p15             	203814.460        	339454.290        
p15             	203814.490        	339454.300        
p15             	203814.520        	339454.300        
p15             	203814.540        	339454.300        
p15             	203814.570        	339454.300        
p15             	203814.600        	339454.290        
p15             	203814.620        	339454.290        
p15             	203814.650        	339454.290        
p15             	203814.680        	339454.290        
p15             	203814.700        	339454.290        
p15             	203814.730        	339454.280        
p15             	203814.760        	339454.280        
p15             	203814.780        	339454.270        
p15             	203814.810        	339454.270        
p15             	203814.830        	339454.260        
p15             	203814.860        	339454.260        
p15             	203814.890        	339454.250        
p15             	203814.910        	339454.250        
p15             	203814.940        	339454.240        
p15             	203814.960        	339454.230        
p15             	203814.990        	339454.220        
p15             	203815.010        	339454.210        
p15             	203815.040        	339454.210        
p15             	203815.060        	339454.200        
p15             	203815.090        	339454.190        
p15             	203815.110        	339454.180        
p15             	203815.140        	339454.170        
p15             	203815.160        	339454.160        
p15             	203815.180        	339454.140        
p15             	203815.210        	339454.130        
p15             	203815.230        	339454.120        
p15             	203815.260        	339454.110        
p15             	203815.280        	339454.090        
p15             	203815.300        	339454.080        
p15             	203815.320        	339454.070        
p15             	203815.350        	339454.050        
p15             	203815.370        	339454.040        
p15             	203815.390        	339454.020        
p15             	203815.410        	339454.010        
p15             	203815.430        	339453.990        
p15             	203815.450        	339453.980        
p15             	203815.480        	339453.960        
p15             	203815.500        	339453.940        
p15             	203815.520        	339453.930        
p15             	203815.540        	339453.910        
p15             	203815.560        	339453.890        
p15             	203815.570        	339453.870        
p15             	203815.590        	339453.850        
p15             	203815.610        	339453.830        
p15             	203815.630        	339453.810        
p15             	203815.650        	339453.800        
p15             	203815.670        	339453.780        
p15             	203815.680        	339453.760        
p15             	203815.700        	339453.740        
p15             	203815.720        	339453.710        
p15             	203815.730        	339453.690        
p15             	203815.750        	339453.670        
p15             	203815.760        	339453.650        
p15             	203815.780        	339453.630        
p15             	203815.790        	339453.610        
p15             	203815.810        	339453.580        
p15             	203815.820        	339453.560        
p15             	203815.840        	339453.540        
p15             	203815.850        	339453.520        
p15             	203815.860        	339453.490        
p15             	203815.870        	339453.470        
p15             	203815.890        	339453.450        
p15             	203815.900        	339453.420        
p15             	203815.910        	339453.400        
p15             	203815.920        	339453.370        
p15             	203815.920        	339453.360        
p15             	203815.930        	339453.350        
p15             	203815.940        	339453.320        
p15             	203815.950        	339453.300        
p15             	203815.960        	339453.270        
p15             	203815.970        	339453.250        
p15             	203815.970        	339453.220        
p15             	203815.980        	339453.200        
p15             	203815.990        	339453.170        
p15             	203816.000        	339453.150        
p15             	203816.000        	339453.120        
p15             	203816.010        	339453.090        
p15             	203816.010        	339453.070        
p15             	203816.020        	339453.040        
p15             	203816.020        	339453.020        
p15             	203816.030        	339452.990        
p15             	203816.030        	339452.960        
p15             	203816.030        	339452.940        
p15             	203816.040        	339452.910        
p15             	203816.040        	339452.880        
p15             	203816.040        	339452.860        
p15             	203816.040        	339452.830        
p15             	203816.040        	339452.810        
p15             	203816.040        	339452.780        
p15             	203816.040        	339452.750        
p15             	203816.040        	339452.730        
p15             	203816.040        	339452.700        
p15             	203816.040        	339452.670        
p15             	203816.040        	339452.650        
p15             	203816.030        	339452.620        
p15             	203816.030        	339452.590        
p15             	203816.030        	339452.570        
p15             	203816.020        	339452.540        
p15             	203816.020        	339452.510        
p15             	203816.010        	339452.490        
p15             	203816.010        	339452.460        
p15             	203816.000        	339452.440        
p15             	203816.000        	339452.410        
p15             	203815.990        	339452.380        
p15             	203815.980        	339452.360        
p15             	203815.980        	339452.330        
p15             	203815.970        	339452.310        
p15             	203815.960        	339452.280        
p15             	203815.950        	339452.260        
p15             	203815.940        	339452.230        
p15             	203815.930        	339452.210        
p15             	203815.920        	339452.180        
p15             	203815.910        	339452.160        
p15             	203815.900        	339452.140        
p15             	203815.890        	339452.110        
p15             	203815.880        	339452.090        
p15             	203815.870        	339452.060        
p15             	203815.850        	339452.040        
p15             	203815.840        	339452.020        
p15             	203815.830        	339451.990        
p15             	203815.810        	339451.970        
p15             	203815.800        	339451.950        
p15             	203815.780        	339451.930        
p15             	203815.770        	339451.910        
p15             	203815.750        	339451.880        
p15             	203815.740        	339451.860        
p15             	203815.720        	339451.840        
p15             	203815.710        	339451.820        
p15             	203815.690        	339451.800        
p15             	203815.670        	339451.780        
p15             	203815.650        	339451.760        
p15             	203815.640        	339451.740        
p15             	203815.620        	339451.720        
p15             	203815.600        	339451.700        
p15             	203815.580        	339451.680        
p15             	203815.560        	339451.660        
p15             	203815.540        	339451.650        
p15             	203815.520        	339451.630        
p15             	203815.500        	339451.610        
p15             	203815.480        	339451.600        
p15             	203815.460        	339451.580        
p15             	203815.440        	339451.560        
p15             	203815.420        	339451.550        
p15             	203815.400        	339451.530        
p15             	203815.370        	339451.520        
p15             	203815.350        	339451.500        
p16             	203815.600        	339450.800        
p16             	203815.600        	339450.800        
p16             	203815.600        	339450.800        
p16             	203815.600        	339450.800        
p16             	203821.320        	339438.090        
p16             	203827.040        	339425.220        
p17             	203836.010        	339405.020        
p17             	203836.010        	339405.020        
p17             	203836.010        	339405.020        
p17             	203836.010        	339405.020        
p17             	203836.900        	339403.030        
p17             	203836.900        	339403.030        
p17             	203836.900        	339403.030        
p17             	203855.800        	339361.210        
p18             	203836.010        	339405.020        
p18             	203836.010        	339405.020        
p18             	203836.010        	339405.020        
p18             	203836.010        	339405.020        
p18             	203836.010        	339405.020        
p18             	203836.010        	339405.020        
p19             	203862.430        	339059.380        
p19             	203862.430        	339059.380        
p19             	203862.430        	339059.380        
p19             	203862.430        	339059.380        
p19             	203864.470        	339057.340        
p19             	203864.470        	339057.340        
p19             	203864.470        	339057.340        
p19             	203867.180        	339054.610        
p19             	203871.440        	339050.330        
p19             	203871.440        	339050.330        
p20             	203912.260        	339229.960        
p20             	203912.260        	339229.960        
p20             	203912.260        	339229.960        
p20             	203912.260        	339229.960        
p20             	203915.730        	339221.870        
p20             	203916.430        	339220.180        
p21             	203922.820        	339350.020        
p21             	203922.820        	339350.020        
p21             	203922.820        	339350.020        
p21             	203922.820        	339350.020        
p21             	203922.820        	339350.020        
p21             	203922.820        	339350.020        
p21             	203928.590        	339351.110        
p21             	203928.590        	339351.110        
p21             	203928.590        	339351.110        
p21             	203943.030        	339353.820        
p21             	203943.030        	339353.820        
p21             	203943.030        	339353.820        
p22             	203923.740        	339202.630        
p22             	203923.740        	339202.630        
p22             	203923.740        	339202.630        
p22             	203923.740        	339202.630        
p22             	203925.590        	339198.190        
p22             	203925.590        	339198.190        
p22             	203925.590        	339198.190        
p22             	203927.030        	339194.720        
p22             	203927.030        	339194.720        
p22             	203927.030        	339194.720        
p22             	203940.550        	339162.250        
p23             	203923.950        	339556.330        
p23             	203923.950        	339556.330        
p23             	203923.950        	339556.330        
p23             	203923.950        	339556.330        
p23             	203923.950        	339556.330        
p23             	203923.950        	339556.330        
p24             	203928.710        	339538.320        
p24             	203928.710        	339538.320        
p24             	203928.710        	339538.320        
p24             	203928.710        	339538.320        
p24             	203928.710        	339538.320        
p24             	203928.710        	339538.320        
p24             	203950.870        	339543.260        
p24             	203950.870        	339543.260        
p24             	203950.870        	339543.260        
p24             	203955.130        	339544.200        
p24             	203955.130        	339544.200        
p24             	203955.130        	339544.200        
p24             	203956.350        	339544.480        
p24             	203956.350        	339544.480        
p25             	203940.600        	339162.130        
p25             	203940.600        	339162.130        
p25             	203940.600        	339162.130        
p25             	203940.600        	339162.130        
p25             	203948.180        	339143.920        
p25             	203948.180        	339143.920        
p25             	203948.180        	339143.920        
p25             	203950.740        	339137.770        
p25             	203950.740        	339137.770        
p25             	203950.740        	339137.770        
p25             	203953.290        	339131.660        
p25             	203958.940        	339119.380        
p25             	203958.940        	339119.380        
p25             	203958.940        	339119.380        
p25             	203961.140        	339114.590        
p26             	203969.770        	339358.850        
p26             	203969.770        	339358.850        
p26             	203969.770        	339358.850        
p26             	203969.770        	339358.850        
p26             	203969.770        	339358.850        
p26             	203969.770        	339358.850        
p26             	203970.350        	339356.040        
p26             	203970.350        	339356.040        
p26             	203970.350        	339356.040        
p26             	203972.390        	339346.080        
p26             	203972.390        	339346.080        
p26             	203972.390        	339346.080        
p26             	203973.120        	339342.550        
p26             	203973.120        	339342.550        
p26             	203973.120        	339342.550        
p26             	203974.860        	339334.040        
p26             	203977.240        	339322.610        
p26             	203977.240        	339322.610        
p26             	203977.240        	339322.610        
p26             	203979.290        	339312.760        
p26             	203979.290        	339312.760        
p27             	203969.800        	339095.770        
p27             	203969.800        	339095.770        
p27             	203969.800        	339095.770        
p27             	203969.800        	339095.770        
p27             	203979.080        	339075.590        
p27             	203979.080        	339075.590        
p27             	203979.080        	339075.590        
p27             	203982.290        	339068.600        
p27             	203982.290        	339068.600        
p28             	203977.620        	339549.210        
p28             	203977.620        	339549.210        
p28             	203977.620        	339549.210        
p28             	203977.620        	339549.210        
p28             	203977.620        	339549.210        
p28             	203977.620        	339549.210        
p28             	204000.430        	339554.290        
p28             	204000.430        	339554.290        
p28             	204000.430        	339554.290        
p29             	203981.940        	339300.000        
p29             	203981.940        	339300.000        
p29             	203981.940        	339300.000        
p29             	203981.940        	339300.000        
p29             	203981.940        	339300.000        
p29             	203981.940        	339300.000        
p29             	204024.320        	339300.930        
p29             	204024.320        	339300.930        
p29             	204024.320        	339300.930        
p30             	203981.940        	339300.000        
p30             	203981.940        	339300.000        
p30             	203981.940        	339300.000        
p30             	203981.940        	339300.000        
p30             	203981.940        	339300.000        
p30             	203981.940        	339300.000        
p30             	203983.550        	339292.240        
p30             	203983.550        	339292.240        
p30             	203983.550        	339292.240        
p30             	203985.550        	339282.620        
p30             	203985.550        	339282.620        
p30             	203985.550        	339282.620        
p30             	203986.540        	339277.840        
p30             	203986.540        	339277.840        
p30             	203986.540        	339277.840        
p30             	203987.610        	339272.720        
p30             	203987.610        	339272.720        
p30             	203987.610        	339272.720        
p30             	203988.900        	339266.500        
p30             	203988.900        	339266.500        
p30             	203988.900        	339266.500        
p30             	203989.540        	339263.400        
p30             	203989.540        	339263.400        
p31             	204014.180        	339174.680        
p31             	204014.180        	339174.680        
p31             	204014.180        	339174.680        
p31             	204014.180        	339174.680        
p31             	204014.960        	339177.820        
p31             	204014.960        	339177.820        
p31             	204014.960        	339177.820        
p31             	204016.120        	339182.530        
p31             	204016.120        	339182.530        
p31             	204016.120        	339182.530        
p31             	204022.950        	339210.130        
p31             	204022.950        	339210.130        
p32             	204025.770        	339221.560        
p32             	204025.770        	339221.560        
p32             	204025.770        	339221.560        
p32             	204025.770        	339221.560        
p32             	204031.490        	339244.670        
p32             	204031.490        	339244.670        
p32             	204031.490        	339244.670        
p32             	204034.310        	339256.090        
p32             	204034.310        	339256.090        
p33             	204035.770        	339262.010        
p33             	204035.770        	339262.010        
p33             	204035.770        	339262.010        
p33             	204035.770        	339262.010        
p33             	204036.430        	339264.670        
p33             	204036.430        	339264.670        
p33             	204036.430        	339264.670        
p34             	204092.460        	339752.530        
p34             	204092.460        	339752.530        
p34             	204092.460        	339752.530        
p34             	204092.460        	339752.530        
p34             	204092.460        	339752.530        
p34             	204092.460        	339752.530        
p34             	204097.620        	339752.620        
p34             	204102.050        	339752.530        
p35             	204102.800        	339172.490        
p35             	204102.800        	339172.490        
p35             	204102.800        	339172.490        
p35             	204102.800        	339172.490        
p35             	204108.560        	339161.860        
p35             	204108.560        	339161.860        
p35             	204108.560        	339161.860        
p35             	204117.430        	339145.500        
p36             	204108.580        	339295.160        
p36             	204108.580        	339295.160        
p36             	204108.580        	339295.160        
p36             	204108.580        	339295.160        
p36             	204108.580        	339295.160        
p36             	204108.580        	339295.160        
p36             	204124.050        	339303.710        
p36             	204124.050        	339303.710        
p36             	204124.050        	339303.710        
p36             	204126.480        	339305.050        
p36             	204126.480        	339305.050        
p36             	204126.480        	339305.050        
p36             	204127.870        	339305.820        
p37             	204139.280        	339461.030        
p37             	204139.280        	339461.030        
p37             	204139.280        	339461.030        
p37             	204139.280        	339461.030        
p37             	204139.280        	339461.030        
p37             	204139.280        	339461.030        
p37             	204147.130        	339439.110        
p37             	204147.130        	339439.110        
p37             	204147.130        	339439.110        
p38             	204221.860        	339508.260        
p38             	204221.860        	339508.260        
p38             	204221.860        	339508.260        
p39             	204230.870        	339510.520        
p39             	204230.870        	339510.520        
p39             	204230.870        	339510.520        
p39             	204230.870        	339510.520        
p39             	204230.870        	339510.520        
p39             	204230.870        	339510.520        
p40             	204242.110        	339489.220        
p40             	204242.110        	339489.220        
p40             	204242.110        	339489.220        
p40             	204242.110        	339489.220        
p40             	204242.930        	339487.610        
p40             	204242.930        	339487.610        
p41             	204250.790        	339546.520        
p41             	204250.790        	339546.520        
p41             	204250.790        	339546.520        
p41             	204250.790        	339546.520        
p41             	204250.790        	339546.520        
p41             	204250.790        	339546.520        
p42             	204372.980        	339522.730        
p42             	204372.980        	339522.730        
p42             	204372.980        	339522.730        
p42             	204372.980        	339522.730        
p42             	204375.920        	339518.200        
p42             	204375.920        	339518.200        
p43             	204384.440        	339505.080        
p43             	204384.440        	339505.080        
p43             	204384.440        	339505.080        
p43             	204384.440        	339505.080        
p43             	204392.130        	339493.240        
p43             	204392.130        	339493.240        
p44             	204397.240        	339485.370        
p44             	204397.240        	339485.370        
p44             	204397.240        	339485.370        
p44             	204397.240        	339485.370        
p44             	204427.650        	339439.980        
p44             	204429.750        	339436.850        
p44             	204429.750        	339436.850        
p45             	204435.020        	339428.980        
p45             	204435.020        	339428.980        
p45             	204435.020        	339428.980        
p45             	204435.020        	339428.980        
p45             	204435.020        	339428.980        
p45             	204435.020        	339428.980        
p45             	204446.500        	339411.710        
p45             	204446.500        	339411.710        
p45             	204446.500        	339411.710        
p45             	204448.920        	339408.080        
p45             	204448.920        	339408.080        
p45             	204448.920        	339408.080        
p45             	204451.200        	339404.640        
p45             	204458.220        	339394.070        
p45             	204458.220        	339394.070        
p46             	204473.230        	339547.330        
p46             	204473.230        	339547.330        
p46             	204473.230        	339547.330        
p46             	204473.230        	339547.330        
p46             	204476.410        	339533.940        
p46             	204476.410        	339533.940        
p46             	204476.410        	339533.940        
p46             	204477.330        	339530.050        
p46             	204479.060        	339522.730        
p47             	204473.800        	339370.610        
p47             	204473.800        	339370.610        
p47             	204473.800        	339370.610        
p47             	204473.800        	339370.610        
p47             	204473.800        	339370.610        
p47             	204473.800        	339370.610        
p47             	204483.820        	339355.380        
p47             	204483.820        	339355.380        
p48             	204479.080        	339522.670        
p48             	204479.080        	339522.670        
p48             	204479.080        	339522.670        
p48             	204479.080        	339522.670        
p48             	204485.240        	339496.660        
p48             	204491.680        	339489.050        
p48             	204491.680        	339489.050        
p49             	204612.740        	339682.420        
p49             	204612.740        	339682.420        
p49             	204612.740        	339682.420        
p49             	204612.740        	339682.420        
p49             	204612.740        	339682.420        
p49             	204612.740        	339682.420        
p50             	204675.530        	339484.170        
p50             	204675.530        	339484.170        
p50             	204675.530        	339484.170        
p50             	204675.530        	339484.170        
p50             	204675.530        	339484.170        
p50             	204675.530        	339484.170        
p51             	204701.070        	339524.560        
p51             	204701.070        	339524.560        
p51             	204701.070        	339524.560        
p51             	204701.070        	339524.560        
p51             	204701.070        	339524.560        
p51             	204701.070        	339524.560        
p51             	204705.560        	339529.410        
p51             	204705.560        	339529.410        
p51             	204705.560        	339529.410        
p51             	204716.290        	339540.970        
p51             	204716.290        	339540.970        
p52             	204701.070        	339524.560        
p52             	204701.070        	339524.560        
p52             	204701.070        	339524.560        
p52             	204701.070        	339524.560        
p52             	204697.420        	339528.030        
p52             	204697.420        	339528.030        
p53             	205445.270        	339806.300        
p53             	205445.270        	339806.300        
p54             	205805.750        	339724.600        
p54             	205805.750        	339724.600        
p55             	205701.020        	339846.520        
p55             	205701.020        	339846.520        
p55             	205701.020        	339846.520        
p56             	206079.060        	339811.500        
p56             	206079.060        	339811.500        
p57             	205067.550        	339734.850        
p57             	205067.550        	339734.850        
p57             	205067.550        	339734.850        
p58             	205797.560        	339739.280        
p58             	205797.560        	339739.280        
p59             	205714.350        	339772.630        
p59             	205714.350        	339772.630        
p60             	206059.740        	339848.160        
p60             	206059.740        	339848.160        
p61             	205821.600        	340046.530        
p61             	205821.600        	340046.530        
p62             	205787.980        	340029.830        
p62             	205787.980        	340029.830        
p63             	205821.600        	340046.530        
p63             	205821.600        	340046.530        
p64             	205911.810        	339958.830        
p64             	205911.810        	339958.830        
p65             	205877.440        	340283.970        
p65             	205877.440        	340283.970        
p66             	205488.250        	339974.870        
p66             	205488.250        	339974.870        
p67             	205539.800        	339998.920        
p67             	205539.800        	339998.920        
p68             	205596.390        	339803.650        
p68             	205596.390        	339803.650        
p69             	206121.070        	340286.140        
p69             	206121.070        	340286.140        
p70             	205992.530        	339829.700        
p70             	205992.530        	339829.700        
p71             	206346.990        	339931.780        
p71             	206346.990        	339931.780        
p72             	205465.990        	339456.530        
p72             	205465.990        	339456.530        
p72             	205465.990        	339456.530        
p73             	205442.260        	339491.860        
p73             	205442.260        	339491.860        
p73             	205442.260        	339491.860        
p74             	205404.840        	339535.390        
p74             	205404.840        	339535.390        
p74             	205404.840        	339535.390        
p74             	205404.840        	339535.390        
p74             	205404.840        	339535.390        
p75             	205387.630        	339549.130        
p75             	205387.630        	339549.130        
p76             	205357.750        	339572.710        
p76             	205357.750        	339572.710        
p76             	205357.750        	339572.710        
p76             	205357.750        	339572.710        
p77             	205992.530        	339829.700        
p77             	205992.530        	339829.700        
p78             	205568.330        	339439.780        
p78             	205568.330        	339439.780        
p79             	205164.050        	339725.430        
p79             	205164.050        	339725.430        
p81             	204300.260        	338344.940        
p81             	204300.260        	338344.940        
p81             	204300.260        	338344.940        
p81             	204300.260        	338344.940        
p81             	204300.260        	338344.940        
p82             	204262.710        	338391.840        
p82             	204262.710        	338391.840        
p82             	204262.710        	338391.840        
p82             	204262.710        	338391.840        
p82             	204262.710        	338391.840        
p83             	204725.570        	338794.840        
p83             	204725.570        	338794.840        
p84             	204596.460        	339294.420        
p84             	204596.460        	339294.420        
p84             	204596.460        	339294.420        
p85             	204861.680        	339143.260        
p85             	204861.680        	339143.260        
p86             	204506.860        	339140.520        
p86             	204506.860        	339140.520        
p87             	204542.720        	338883.050        
p87             	204542.720        	338883.050        
p87             	204542.720        	338883.050        
p88             	204654.480        	339070.510        
p88             	204654.480        	339070.510        
p88             	204654.480        	339070.510        
p89             	204432.500        	339082.600        
p89             	204432.500        	339082.600        
p89             	204432.500        	339082.600        
p90             	204265.050        	338882.900        
p90             	204265.050        	338882.900        
p91             	204475.250        	339033.250        
p91             	204475.250        	339033.250        
p92             	204186.190        	338765.210        
p92             	204186.190        	338765.210        
p92             	204186.190        	338765.210        
p93             	204846.170        	338905.210        
p93             	204846.170        	338905.210        
p93             	204846.170        	338905.210        
p94             	204878.350        	339152.990        
p94             	204878.350        	339152.990        
p95             	204024.120        	338978.000        
p95             	204024.120        	338978.000        
p95             	204024.120        	338978.000        
p95             	204024.120        	338978.000        
p95             	204024.120        	338978.000        
p95             	204034.490        	338987.710        
p95             	204034.490        	338987.710        
p95             	204034.490        	338987.710        
p95             	204034.490        	338987.710        
p96             	204066.900        	338773.370        
p96             	204066.900        	338773.370        
p96             	204066.900        	338773.370        
p96             	204066.900        	338773.370        
p96             	204066.900        	338773.370        
p96             	204074.350        	338752.420        
p96             	204074.350        	338752.420        
p96             	204074.350        	338752.420        
p96             	204074.350        	338752.420        
p96             	204085.440        	338726.200        
p96             	204086.690        	338723.900        
p96             	204087.580        	338723.380        
p96             	204088.310        	338722.960        
p96             	204089.630        	338722.700        
p97             	204092.140        	338716.430        
p97             	204092.140        	338716.430        
p97             	204092.140        	338716.430        
p97             	204092.140        	338716.430        
p97             	204092.140        	338716.430        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204135.830        	338804.350        
p98             	204137.020        	338804.990        
p98             	204137.020        	338804.990        
p99             	204150.140        	338749.720        
p99             	204150.140        	338749.720        
p99             	204150.140        	338749.720        
p100            	204150.140        	338749.720        
p100            	204150.140        	338749.720        
p100            	204150.140        	338749.720        
p100            	204150.140        	338749.720        
p100            	204150.140        	338749.720        
p101            	204155.730        	338815.340        
p101            	204155.730        	338815.340        
p101            	204155.730        	338815.340        
p101            	204155.730        	338815.340        
p101            	204155.730        	338815.340        
p101            	204157.840        	338811.860        
p101            	204157.840        	338811.860        
p101            	204157.840        	338811.860        
p101            	204159.830        	338808.570        
p101            	204172.410        	338787.770        
p101            	204172.410        	338787.770        
p101            	204172.410        	338787.770        
p101            	204174.380        	338784.500        
p102            	204171.330        	338503.930        
p102            	204171.330        	338503.930        
p102            	204171.330        	338503.930        
p102            	204171.330        	338503.930        
p102            	204171.330        	338503.930        
p103            	204171.330        	338503.930        
p103            	204171.330        	338503.930        
p103            	204171.330        	338503.930        
p103            	204171.330        	338503.930        
p103            	204171.330        	338503.930        
p103            	204168.440        	338502.140        
p103            	204168.440        	338502.140        
p103            	204168.440        	338502.140        
p103            	204165.140        	338500.080        
p104            	204173.420        	338823.570        
p104            	204173.420        	338823.570        
p104            	204173.420        	338823.570        
p104            	204173.420        	338823.570        
p104            	204173.420        	338823.570        
p104            	204187.370        	338831.360        
p104            	204187.370        	338831.360        
p104            	204187.370        	338831.360        
p104            	204194.510        	338835.340        
p105            	204193.580        	338954.810        
p105            	204193.580        	338954.810        
p105            	204193.580        	338954.810        
p105            	204193.580        	338954.810        
p106            	204193.580        	338954.810        
p106            	204193.580        	338954.810        
p106            	204193.580        	338954.810        
p106            	204193.580        	338954.810        
p106            	204193.580        	338954.810        
p106            	204196.320        	338950.860        
p106            	204196.320        	338950.860        
p106            	204196.320        	338950.860        
p106            	204198.400        	338947.870        
p106            	204198.400        	338947.870        
p106            	204198.400        	338947.870        
p107            	204218.530        	338849.730        
p107            	204218.530        	338849.730        
p107            	204218.530        	338849.730        
p107            	204218.530        	338849.730        
p107            	204218.530        	338849.730        
p107            	204223.190        	338852.270        
p107            	204223.190        	338852.270        
p108            	204230.470        	338540.120        
p108            	204230.470        	338540.120        
p108            	204230.470        	338540.120        
p108            	204230.470        	338540.120        
p108            	204230.470        	338540.120        
p108            	204230.470        	338540.120        
p109            	204230.470        	338540.120        
p109            	204230.470        	338540.120        
p109            	204230.470        	338540.120        
p109            	204230.470        	338540.120        
p109            	204230.470        	338540.120        
p109            	204239.560        	338530.370        
p110            	204234.260        	338984.180        
p110            	204234.260        	338984.180        
p110            	204234.260        	338984.180        
p110            	204234.260        	338984.180        
p110            	204234.260        	338984.180        
p110            	204228.650        	338991.960        
p110            	204228.650        	338991.960        
p110            	204228.650        	338991.960        
p110            	204219.250        	339005.000        
p110            	204219.250        	339005.000        
p110            	204219.250        	339005.000        
p110            	204216.240        	339009.180        
p110            	204216.240        	339009.180        
p110            	204216.240        	339009.180        
p110            	204205.010        	339024.750        
p111            	204240.600        	338554.900        
p111            	204240.600        	338554.900        
p111            	204240.600        	338554.900        
p111            	204240.600        	338554.900        
p112            	204313.860        	338456.190        
p112            	204313.860        	338456.190        
p112            	204313.860        	338456.190        
p112            	204313.860        	338456.190        
p112            	204313.860        	338456.190        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204390.960        	338547.110        
p113            	204393.670        	338553.170        
p113            	204393.670        	338553.170        
p113            	204393.670        	338553.170        
p113            	204398.430        	338563.790        
p113            	204398.430        	338563.790        
p114            	204413.620        	338769.780        
p114            	204413.620        	338769.780        
p114            	204413.620        	338769.780        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204417.220        	338938.260        
p115            	204424.470        	338934.400        
p115            	204424.470        	338934.400        
p115            	204424.470        	338934.400        
p115            	204436.940        	338927.760        
p115            	204436.940        	338927.760        
p115            	204436.940        	338927.760        
p115            	204436.940        	338927.760        
p115            	204445.940        	338923.660        
p116            	204420.780        	338476.870        
p116            	204420.780        	338476.870        
p116            	204420.780        	338476.870        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204425.670        	339257.420        
p117            	204424.880        	339258.530        
p118            	204432.500        	339082.600        
p118            	204432.500        	339082.600        
p118            	204432.500        	339082.600        
p118            	204432.500        	339082.600        
p118            	204432.500        	339082.600        
p118            	204436.300        	339078.220        
p118            	204436.300        	339078.220        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p119            	204473.950        	339292.250        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.380        	339028.920        
p120            	204478.400        	339028.890        
p120            	204478.400        	339028.890        
p120            	204478.400        	339028.890        
p120            	204485.180        	339019.500        
p120            	204485.180        	339019.500        
p120            	204485.180        	339019.500        
p120            	204493.080        	339008.560        
p120            	204493.080        	339008.560        
p120            	204493.080        	339008.560        
p120            	204496.940        	339003.200        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204480.510        	338739.280        
p121            	204484.340        	338748.020        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204496.240        	338775.160        
p122            	204501.750        	338787.740        
p123            	204531.960        	339292.990        
p123            	204531.960        	339292.990        
p123            	204531.960        	339292.990        
p123            	204531.960        	339292.990        
p123            	204531.960        	339292.990        
p123            	204554.440        	339293.650        
p123            	204554.440        	339293.650        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204557.860        	338918.830        
p124            	204559.870        	338922.710        
p124            	204561.700        	338926.220        
p124            	204561.700        	338926.220        
p124            	204561.700        	338926.220        
p124            	204561.700        	338926.220        
p124            	204569.100        	338939.530        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204583.010        	338962.480        
p125            	204588.960        	338971.540        
p125            	204588.960        	338971.540        
p125            	204588.960        	338971.540        
p125            	204590.700        	338974.200        
p125            	204590.700        	338974.200        
p125            	204590.700        	338974.200        
p125            	204594.840        	338980.500        
p125            	204594.840        	338980.500        
p125            	204594.840        	338980.500        
p125            	204598.450        	338986.000        
p126            	204592.930        	339117.920        
p126            	204592.930        	339117.920        
p126            	204592.930        	339117.920        
p126            	204592.930        	339117.920        
p126            	204592.930        	339117.920        
p126            	204593.530        	339118.510        
p126            	204598.490        	339123.460        
p127            	204596.460        	339294.420        
p127            	204596.460        	339294.420        
p127            	204596.460        	339294.420        
p127            	204596.460        	339294.420        
p127            	204596.460        	339294.420        
p127            	204603.310        	339295.800        
p128            	204645.570        	339057.620        
p128            	204645.570        	339057.620        
p128            	204645.570        	339057.620        
p128            	204645.570        	339057.620        
p128            	204645.570        	339057.620        
p129            	204646.300        	339180.640        
p129            	204646.300        	339180.640        
p129            	204646.300        	339180.640        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p130            	204655.830        	339309.730        
p131            	204664.040        	339192.950        
p131            	204664.040        	339192.950        
p131            	204664.040        	339192.950        
p131            	204664.040        	339192.950        
p131            	204664.040        	339192.950        
p131            	204673.490        	339180.200        
p131            	204673.490        	339180.200        
p131            	204673.490        	339180.200        
p131            	204673.490        	339180.200        
p131            	204676.440        	339176.720        
p131            	204676.440        	339176.720        
p131            	204676.440        	339176.720        
p131            	204679.050        	339173.630        
p131            	204679.050        	339173.630        
p131            	204679.050        	339173.630        
p131            	204689.780        	339161.460        
p131            	204689.780        	339161.460        
p131            	204689.780        	339161.460        
p131            	204689.780        	339161.460        
p131            	204691.620        	339159.440        
p132            	204667.560        	339089.390        
p132            	204667.560        	339089.390        
p132            	204667.560        	339089.390        
p132            	204667.560        	339089.390        
p132            	204667.560        	339089.390        
p133            	204681.980        	338744.880        
p133            	204681.980        	338744.880        
p133            	204681.980        	338744.880        
p133            	204681.980        	338744.880        
p133            	204681.980        	338744.880        
p133            	204686.780        	338750.390        
p133            	204686.780        	338750.390        
p133            	204686.780        	338750.390        
p133            	204689.410        	338753.400        
p133            	204694.140        	338758.820        
p133            	204694.140        	338758.820        
p133            	204694.140        	338758.820        
p133            	204704.220        	338770.370        
p133            	204704.220        	338770.370        
p133            	204704.220        	338770.370        
p134            	204689.890        	339121.540        
p134            	204689.890        	339121.540        
p134            	204689.890        	339121.540        
p134            	204689.890        	339121.540        
p134            	204689.890        	339121.540        
p135            	204725.570        	338794.840        
p135            	204725.570        	338794.840        
p135            	204725.570        	338794.840        
p135            	204725.570        	338794.840        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204736.820        	339188.770        
p136            	204744.690        	339200.650        
p137            	204776.060        	338847.490        
p137            	204776.060        	338847.490        
p137            	204776.060        	338847.490        
p137            	204776.060        	338847.490        
p137            	204776.060        	338847.490        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204755.900        	339217.570        
p138            	204777.540        	339218.500        
p138            	204780.980        	339219.520        
p138            	204780.980        	339219.520        
p139            	204755.900        	339217.570        
p139            	204755.900        	339217.570        
p139            	204755.900        	339217.570        
p139            	204755.900        	339217.570        
p139            	204755.900        	339217.570        
p139            	204755.900        	339217.570        
p140            	204813.310        	339230.470        
p140            	204813.310        	339230.470        
p140            	204813.310        	339230.470        
p140            	204813.310        	339230.470        
p141            	204846.170        	338905.210        
p141            	204846.170        	338905.210        
p141            	204846.170        	338905.210        
p141            	204846.170        	338905.210        
p141            	204846.170        	338905.210        
p141            	204862.400        	338918.810        
p141            	204862.400        	338918.810        
p142            	204856.220        	339250.760        
p143            	204968.740        	339008.510        
p143            	204968.740        	339008.510        
p143            	204968.740        	339008.510        
p143            	204968.740        	339008.510        
p143            	204968.740        	339008.510        
p143            	204994.930        	339030.670        
p143            	205007.240        	339041.000        
p143            	205019.980        	339051.680        
p143            	205019.980        	339051.680        
p144            	205176.510        	339433.980        
p144            	205176.510        	339433.980        
p144            	205176.510        	339433.980        
p144            	205176.510        	339433.980        
p144            	205176.510        	339433.980        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p145            	205237.320        	339540.870        
p146            	205237.320        	339540.870        
p146            	205237.320        	339540.870        
p146            	205237.320        	339540.870        
p146            	205237.320        	339540.870        
p146            	205237.320        	339540.870        
p146            	205268.290        	339514.580        
p146            	205268.290        	339514.580        
p147            	205447.820        	339360.000        
p147            	205447.820        	339360.000        
p147            	205447.820        	339360.000        
p147            	205447.820        	339360.000        
p147            	205447.820        	339360.000        
p147            	205411.250        	339335.660        
p148            	205293.700        	339482.620        
p148            	205293.700        	339482.620        
p148            	205293.700        	339482.620        
p148            	205293.700        	339482.620        
p148            	205293.700        	339482.620        
p149            	205293.700        	339482.620        
p149            	205293.700        	339482.620        
p149            	205293.700        	339482.620        
p149            	205293.700        	339482.620        
p149            	205293.700        	339482.620        
p149            	205316.090        	339497.690        
p149            	205316.090        	339497.690        
p149            	205316.090        	339497.690        
p149            	205318.740        	339499.470        
p149            	205318.740        	339499.470        
p149            	205318.740        	339499.470        
p150            	205320.960        	339443.270        
p150            	205320.960        	339443.270        
p150            	205320.960        	339443.270        
p150            	205320.960        	339443.270        
p150            	205320.960        	339443.270        
p150            	205351.700        	339464.520        
p150            	205351.700        	339464.520        
p150            	205351.700        	339464.520        
p151            	205356.190        	339387.560        
p151            	205356.190        	339387.560        
p151            	205356.190        	339387.560        
p151            	205356.190        	339387.560        
p151            	205356.190        	339387.560        
p152            	205356.190        	339387.560        
p152            	205356.190        	339387.560        
p152            	205356.190        	339387.560        
p152            	205356.190        	339387.560        
p152            	205356.190        	339387.560        
p152            	205389.010        	339337.810        
p152            	205390.970        	339334.850        
p152            	205392.110        	339332.280        
p152            	205392.190        	339331.890        
p152            	205392.190        	339331.890        
p153            	205162.060        	339729.480        
p153            	205162.060        	339729.480        
p153            	205162.060        	339729.480        
p153            	205162.060        	339729.480        
p153            	205162.060        	339729.480        
p153            	205164.600        	339730.780        
p154            	205205.280        	339751.580        
p154            	205205.280        	339751.580        
p154            	205205.280        	339751.580        
p154            	205205.280        	339751.580        
p154            	205205.280        	339751.580        
p154            	205205.280        	339751.580        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p155            	205334.400        	339573.290        
p156            	205364.520        	339903.590        
p156            	205364.520        	339903.590        
p156            	205364.520        	339903.590        
p156            	205364.520        	339903.590        
p156            	205364.520        	339903.590        
p156            	205364.520        	339903.590        
p157            	205387.630        	339549.130        
p157            	205387.630        	339549.130        
p157            	205387.630        	339549.130        
p157            	205387.630        	339549.130        
p157            	205387.630        	339549.130        
p157            	205387.630        	339549.130        
p158            	205392.230        	339849.620        
p158            	205392.230        	339849.620        
p158            	205392.230        	339849.620        
p158            	205392.230        	339849.620        
p158            	205392.230        	339849.620        
p159            	205404.840        	339535.390        
p159            	205404.840        	339535.390        
p159            	205404.840        	339535.390        
p159            	205404.840        	339535.390        
p159            	205404.840        	339535.390        
p159            	205404.840        	339535.390        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p160            	205442.260        	339491.860        
p161            	205445.290        	339745.850        
p161            	205445.290        	339745.850        
p161            	205445.290        	339745.850        
p161            	205445.290        	339745.850        
p161            	205445.290        	339745.850        
p161            	205445.290        	339745.850        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p162            	205465.990        	339456.530        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p163            	205484.850        	339665.050        
p164            	205509.580        	340046.420        
p164            	205509.580        	340046.420        
p164            	205509.580        	340046.420        
p164            	205509.580        	340046.420        
p164            	205509.580        	340046.420        
p164            	205511.030        	340044.160        
p164            	205511.030        	340044.160        
p165            	205539.800        	339998.920        
p165            	205539.800        	339998.920        
p165            	205539.800        	339998.920        
p165            	205539.800        	339998.920        
p165            	205539.800        	339998.920        
p165            	205546.260        	340002.750        
p165            	205546.260        	340002.750        
p165            	205546.260        	340002.750        
p165            	205549.030        	340004.400        
p165            	205567.370        	340015.280        
p165            	205567.370        	340015.280        
p165            	205567.370        	340015.280        
p166            	205546.930        	339776.210        
p166            	205546.930        	339776.210        
p166            	205546.930        	339776.210        
p166            	205546.930        	339776.210        
p166            	205546.930        	339776.210        
p166            	205580.280        	339794.450        
p166            	205584.550        	339796.890        
p166            	205584.550        	339796.890        
p167            	205611.190        	339528.250        
p167            	205611.190        	339528.250        
p167            	205611.190        	339528.250        
p167            	205611.190        	339528.250        
p167            	205611.190        	339528.250        
p167            	205605.780        	339525.580        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205656.820        	339825.330        
p168            	205659.830        	339826.770        
p168            	205662.500        	339828.050        
p168            	205662.500        	339828.050        
p168            	205662.500        	339828.050        
p168            	205683.590        	339838.160        
p168            	205683.590        	339838.160        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205730.740        	339861.110        
p169            	205731.560        	339859.610        
p169            	205733.260        	339856.540        
p169            	205733.260        	339856.540        
p170            	205734.670        	339640.900        
p170            	205734.670        	339640.900        
p170            	205734.670        	339640.900        
p170            	205734.670        	339640.900        
p170            	205734.670        	339640.900        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205743.380        	340226.590        
p171            	205748.520        	340222.000        
p171            	205750.900        	340219.880        
p171            	205750.900        	340219.880        
p172            	205780.100        	340193.790        
p172            	205780.100        	340193.790        
p172            	205780.100        	340193.790        
p172            	205780.100        	340193.790        
p172            	205780.100        	340193.790        
p172            	205805.620        	340171.330        
p172            	205805.620        	340171.330        
p173            	205821.690        	340157.190        
p173            	205821.690        	340157.190        
p173            	205821.690        	340157.190        
p173            	205821.690        	340157.190        
p173            	205821.690        	340157.190        
p173            	205838.960        	340135.420        
p173            	205845.780        	340121.330        
p173            	205845.780        	340121.330        
p174            	205850.040        	340112.550        
p174            	205850.040        	340112.550        
p174            	205850.040        	340112.550        
p174            	205850.040        	340112.550        
p174            	205850.040        	340112.550        
p174            	205866.520        	340078.510        
p175            	205850.510        	339987.500        
p175            	205850.510        	339987.500        
p175            	205850.510        	339987.500        
p175            	205850.510        	339987.500        
p175            	205850.510        	339987.500        
p175            	205850.510        	339987.500        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p176            	205862.610        	339926.880        
p177            	205862.610        	339926.880        
p177            	205862.610        	339926.880        
p177            	205862.610        	339926.880        
p177            	205862.610        	339926.880        
p177            	205862.610        	339926.880        
p177            	205890.910        	339868.610        
p178            	205888.070        	340006.270        
p178            	205888.070        	340006.270        
p178            	205888.070        	340006.270        
p178            	205888.070        	340006.270        
p178            	205888.070        	340006.270        
p178            	205891.750        	339998.920        
p179            	205895.150        	340259.700        
p179            	205895.150        	340259.700        
p179            	205895.150        	340259.700        
p179            	205895.150        	340259.700        
p179            	205895.150        	340259.700        
p179            	205895.150        	340259.700        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205907.340        	340244.010        
p180            	205912.370        	340236.740        
p180            	205912.370        	340236.740        
p181            	205907.340        	340244.010        
p181            	205907.340        	340244.010        
p181            	205907.340        	340244.010        
p181            	205907.340        	340244.010        
p181            	205907.340        	340244.010        
p181            	205907.340        	340244.010        
p182            	205960.770        	340428.250        
p182            	205960.770        	340428.250        
p182            	205960.770        	340428.250        
p182            	205960.770        	340428.250        
p182            	205960.770        	340428.250        
p182            	205960.770        	340428.250        
p183            	205984.870        	339995.540        
p183            	205984.870        	339995.540        
p183            	205984.870        	339995.540        
p183            	205984.870        	339995.540        
p183            	205984.870        	339995.540        
p183            	205986.290        	339992.710        
p183            	205986.290        	339992.710        
p183            	205986.290        	339992.710        
p183            	205987.760        	339989.780        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	205990.090        	339834.550        
p184            	206003.190        	339841.240        
p184            	206003.190        	339841.240        
p184            	206003.190        	339841.240        
p184            	206006.240        	339842.800        
p184            	206006.240        	339842.800        
p184            	206006.240        	339842.800        
p184            	206006.240        	339842.800        
p184            	206026.430        	339853.120        
p184            	206026.430        	339853.120        
p185            	206013.000        	339939.470        
p185            	206013.000        	339939.470        
p185            	206013.000        	339939.470        
p185            	206013.000        	339939.470        
p185            	206013.000        	339939.470        
p185            	206024.790        	339916.120        
p185            	206024.790        	339916.120        
p185            	206024.790        	339916.120        
p185            	206024.790        	339916.120        
p185            	206030.450        	339904.930        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206083.230        	340236.600        
p186            	206089.720        	340240.620        
p186            	206092.710        	340242.470        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206084.690        	339800.570        
p187            	206101.970        	339767.040        
p187            	206102.130        	339766.820        
p187            	206102.300        	339766.610        
p187            	206102.460        	339766.400        
p187            	206102.500        	339766.360        
p187            	206102.630        	339766.200        
p187            	206102.800        	339765.990        
p187            	206103.050        	339765.710        
p187            	206105.680        	339763.420        
p187            	206105.680        	339763.420        
p187            	206105.680        	339763.420        
p187            	206105.680        	339763.420        
p187            	206105.900        	339763.270        
p187            	206106.120        	339763.120        
p187            	206106.350        	339762.980        
p187            	206106.580        	339762.840        
p187            	206106.810        	339762.710        
p187            	206107.040        	339762.580        
p187            	206107.270        	339762.450        
p187            	206107.510        	339762.330        
p187            	206107.750        	339762.210        
p187            	206107.990        	339762.100        
p187            	206108.240        	339761.990        
p187            	206108.480        	339761.890        
p187            	206108.730        	339761.790        
p187            	206108.980        	339761.690        
p187            	206109.230        	339761.600        
p187            	206109.480        	339761.510        
p187            	206109.730        	339761.430        
p187            	206109.990        	339761.350        
p187            	206110.250        	339761.280        
p187            	206110.500        	339761.210        
p187            	206110.720        	339761.150        
p187            	206110.760        	339761.140        
p187            	206111.020        	339761.080        
p187            	206111.280        	339761.020        
p187            	206111.540        	339760.970        
p187            	206111.810        	339760.930        
p187            	206112.070        	339760.880        
p187            	206112.330        	339760.850        
p187            	206112.600        	339760.810        
p187            	206112.860        	339760.790        
p187            	206113.130        	339760.760        
p187            	206113.400        	339760.740        
p187            	206113.660        	339760.730        
p187            	206113.930        	339760.720        
p187            	206114.190        	339760.710        
p187            	206114.460        	339760.710        
p188            	206121.070        	340286.140        
p188            	206121.070        	340286.140        
p188            	206121.070        	340286.140        
p188            	206121.070        	340286.140        
p188            	206121.070        	340286.140        
p188            	206121.070        	340286.140        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206135.240        	340268.820        
p189            	206137.080        	340266.580        
p189            	206138.820        	340264.460        
p190            	206156.600        	339834.670        
p190            	206156.600        	339834.670        
p190            	206156.600        	339834.670        
p190            	206156.600        	339834.670        
p190            	206156.600        	339834.670        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206205.790        	340166.390        
p191            	206216.770        	340150.270        
p191            	206216.770        	340150.270        
p191            	206216.770        	340150.270        
p191            	206216.770        	340150.270        
p191            	206218.930        	340147.110        
p191            	206218.930        	340147.110        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206296.480        	340025.300        
p192            	206297.130        	340023.890        
p192            	206298.400        	340021.090        
p192            	206298.400        	340021.090        
p193            	206308.790        	339987.500        
p193            	206308.790        	339987.500        
p193            	206308.790        	339987.500        
p193            	206308.790        	339987.500        
p193            	206308.790        	339987.500        
p193            	206308.790        	339987.500        
p194            	206346.990        	339931.780        
p194            	206346.990        	339931.780        
p194            	206346.990        	339931.780        
p195            	205490.440        	339421.130        
p196            	204036.380        	338847.970        
p196            	204036.380        	338847.970        
p196            	204036.380        	338847.970        
p196            	204036.380        	338847.970        
p196            	204036.380        	338847.970        
p196            	204036.380        	338847.970        
p197            	204265.050        	338882.900        
p197            	204265.050        	338882.900        
p197            	204265.050        	338882.900        
p197            	204265.050        	338882.900        
p197            	204274.290        	338892.770        
p197            	204274.290        	338892.770        
p197            	204274.290        	338892.770        
p197            	204274.290        	338892.770        
p197            	204276.820        	338895.480        
p198            	204340.900        	338983.470        
p198            	204340.900        	338983.470        
p198            	204340.900        	338983.470        
p198            	204340.900        	338983.470        
p198            	204380.570        	339025.660        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204415.350        	338600.960        
p199            	204432.220        	338636.780        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204528.010        	338848.280        
p200            	204532.500        	338858.890        
p200            	204532.500        	338858.890        
p200            	204532.500        	338858.890        
p200            	204537.480        	338870.660        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204604.160        	339150.710        
p201            	204607.120        	339152.810        
p201            	204607.120        	339152.810        
p201            	204607.120        	339152.810        
p201            	204612.450        	339156.600        
p201            	204612.450        	339156.600        
p201            	204612.450        	339156.600        
p201            	204615.790        	339158.970        
p201            	204615.790        	339158.970        
p201            	204635.010        	339172.620        
p201            	204635.010        	339172.620        
p201            	204635.010        	339172.620        
p201            	204635.010        	339172.620        
p201            	204635.030        	339172.640        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.060        	339003.680        
p202            	204610.800        	339004.800        
p202            	204611.690        	339006.150        
p202            	204611.690        	339006.150        
p202            	204611.690        	339006.150        
p202            	204615.340        	339011.700        
p202            	204615.340        	339011.700        
p202            	204618.450        	339016.420        
p202            	204618.450        	339016.420        
p202            	204618.450        	339016.420        
p202            	204618.450        	339016.420        
p202            	204618.800        	339016.950        
p202            	204618.800        	339016.950        
p202            	204618.800        	339016.950        
p202            	204622.590        	339022.710        
p202            	204622.590        	339022.710        
p202            	204622.590        	339022.710        
p202            	204622.870        	339023.130        
p202            	204622.870        	339023.130        
p202            	204622.870        	339023.130        
p202            	204625.960        	339027.830        
p202            	204625.960        	339027.830        
p202            	204625.960        	339027.830        
p202            	204629.890        	339033.800        
p202            	204629.890        	339033.800        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204705.490        	339144.140        
p203            	204718.240        	339162.310        
p203            	204718.240        	339162.310        
p203            	204723.170        	339169.330        
p203            	204723.170        	339169.330        
p203            	204723.170        	339169.330        
p203            	204723.170        	339169.330        
p203            	204725.480        	339172.610        
p203            	204725.480        	339172.610        
p203            	204725.480        	339172.610        
p203            	204730.230        	339179.380        
p204            	204753.890        	338823.820        
p204            	204753.890        	338823.820        
p204            	204753.890        	338823.820        
p204            	204753.890        	338823.820        
p204            	204761.690        	338832.150        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204762.540        	339250.830        
p205            	204763.480        	339258.640        
p205            	204763.480        	339258.640        
p206            	204802.440        	338865.940        
p206            	204802.440        	338865.940        
p206            	204802.440        	338865.940        
p206            	204802.440        	338865.940        
p206            	204813.330        	338876.670        
p206            	204813.330        	338876.670        
p206            	204813.330        	338876.670        
p207            	205277.180        	339504.540        
p207            	205277.180        	339504.540        
p207            	205277.180        	339504.540        
p207            	205277.180        	339504.540        
p207            	205290.000        	339487.950        
p207            	205290.000        	339487.950        
p208            	205162.060        	339729.480        
p208            	205162.060        	339729.480        
p208            	205162.060        	339729.480        
p208            	205162.060        	339729.480        
p208            	205162.060        	339729.480        
p208            	205162.060        	339729.480        
p209            	205460.610        	339715.010        
p209            	205460.610        	339715.010        
p209            	205460.610        	339715.010        
p209            	205460.610        	339715.010        
p209            	205460.610        	339715.010        
p209            	205460.610        	339715.010        
p209            	205479.890        	339675.280        
p209            	205479.890        	339675.280        
p209            	205479.890        	339675.280        
p210            	205488.250        	339974.870        
p210            	205488.250        	339974.870        
p210            	205488.250        	339974.870        
p210            	205488.250        	339974.870        
p210            	205488.250        	339974.870        
p210            	205490.390        	339976.110        
p210            	205490.390        	339976.110        
p210            	205490.390        	339976.110        
p210            	205493.970        	339978.180        
p210            	205493.970        	339978.180        
p210            	205493.970        	339978.180        
p210            	205517.550        	339991.830        
p210            	205517.550        	339991.830        
p210            	205517.550        	339991.830        
p210            	205528.360        	339998.090        
p211            	205542.670        	339692.320        
p211            	205542.670        	339692.320        
p211            	205542.670        	339692.320        
p211            	205542.670        	339692.320        
p211            	205542.670        	339692.320        
p211            	205542.670        	339692.320        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205611.190        	339528.250        
p212            	205628.260        	339496.260        
p212            	205628.260        	339496.260        
p212            	205628.540        	339496.010        
p212            	205628.720        	339495.840        
p212            	205628.900        	339495.660        
p212            	205629.080        	339495.480        
p212            	205629.250        	339495.300        
p212            	205629.380        	339495.160        
p212            	205629.420        	339495.110        
p212            	205629.590        	339494.920        
p212            	205629.750        	339494.730        
p212            	205629.910        	339494.540        
p212            	205630.070        	339494.340        
p212            	205630.220        	339494.140        
p212            	205630.370        	339493.940        
p212            	205630.370        	339493.940        
p212            	205630.370        	339493.940        
p212            	205630.370        	339493.940        
p212            	205632.100        	339490.820        
p212            	205632.230        	339490.490        
p212            	205632.310        	339490.260        
p212            	205632.390        	339490.020        
p212            	205632.470        	339489.780        
p212            	205632.540        	339489.540        
p212            	205632.610        	339489.300        
p212            	205632.680        	339489.050        
p212            	205632.740        	339488.810        
p212            	205632.800        	339488.560        
p212            	205632.850        	339488.320        
p212            	205632.900        	339488.070        
p212            	205632.940        	339487.820        
p212            	205632.980        	339487.570        
p212            	205633.010        	339487.320        
p212            	205633.040        	339487.070        
p212            	205633.070        	339486.820        
p212            	205633.090        	339486.570        
p212            	205633.110        	339486.370        
p212            	205633.110        	339486.320        
p212            	205633.120        	339486.070        
p212            	205633.130        	339485.820        
p212            	205633.140        	339485.570        
p212            	205633.140        	339485.320        
p212            	205633.130        	339485.060        
p212            	205633.120        	339484.810        
p212            	205633.110        	339484.560        
p212            	205633.090        	339484.310        
p212            	205633.070        	339484.060        
p212            	205633.040        	339483.810        
p212            	205633.010        	339483.560        
p212            	205632.980        	339483.310        
p212            	205632.940        	339483.060        
p212            	205632.890        	339482.810        
p212            	205632.850        	339482.570        
p213            	205672.210        	339900.220        
p213            	205672.210        	339900.220        
p213            	205672.210        	339900.220        
p213            	205672.210        	339900.220        
p213            	205672.210        	339900.220        
p213            	205683.040        	339880.030        
p213            	205683.040        	339880.030        
p213            	205683.040        	339880.030        
p213            	205684.770        	339876.810        
p213            	205684.770        	339876.810        
p213            	205684.770        	339876.810        
p213            	205692.480        	339862.440        
p213            	205692.480        	339862.440        
p213            	205692.480        	339862.440        
p213            	205693.460        	339860.610        
p213            	205693.460        	339860.610        
p213            	205693.460        	339860.610        
p213            	205696.790        	339854.410        
p214            	205673.010        	339722.200        
p214            	205673.010        	339722.200        
p214            	205673.010        	339722.200        
p214            	205673.010        	339722.200        
p214            	205673.010        	339722.200        
p215            	205765.220        	339798.450        
p215            	205765.220        	339798.450        
p215            	205765.220        	339798.450        
p215            	205765.220        	339798.450        
p215            	205765.220        	339798.450        
p215            	205765.220        	339798.450        
p216            	206007.920        	340327.420        
p216            	206007.920        	340327.420        
p216            	206007.920        	340327.420        
p216            	206007.920        	340327.420        
p216            	206007.920        	340327.420        
p216            	206025.700        	340314.540        
p216            	206025.700        	340314.540        
p216            	206025.700        	340314.540        
p216            	206027.950        	340312.900        
p216            	206027.950        	340312.900        
p216            	206027.950        	340312.900        
p216            	206034.430        	340307.540        
p217            	206038.050        	339889.930        
p217            	206038.050        	339889.930        
p217            	206038.050        	339889.930        
p217            	206038.050        	339889.930        
p217            	206039.970        	339886.230        
p217            	206039.970        	339886.230        
p217            	206039.970        	339886.230        
p217            	206039.970        	339886.230        
p217            	206042.040        	339882.240        
p217            	206042.040        	339882.240        
p217            	206042.040        	339882.240        
p217            	206043.090        	339880.220        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206059.740        	339848.160        
p218            	206068.620        	339831.760        
p218            	206068.620        	339831.760        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206131.150        	339883.330        
p219            	206138.220        	339869.810        
p219            	206138.220        	339869.810        
p219            	206138.220        	339869.810        
p219            	206142.820        	339861.020        
p219            	206142.820        	339861.020        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206169.760        	340225.860        
p220            	206178.310        	340209.360        
p220            	206187.820        	340193.000        
p220            	206192.200        	340186.330        
p220            	206192.200        	340186.330        
p220            	206192.200        	340186.330        
p220            	206195.080        	340182.100        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206236.380        	340121.610        
p221            	206240.390        	340115.760        
p221            	206240.390        	340115.760        
p221            	206240.390        	340115.760        
p221            	206242.640        	340112.470        
p221            	206242.640        	340112.470        
p221            	206242.640        	340112.470        
p221            	206250.880        	340100.420        
p221            	206250.880        	340100.420        
p221            	206262.960        	340082.780        
p221            	206262.960        	340082.780        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206273.650        	340067.160        
p222            	206274.480        	340065.940        
p222            	206274.480        	340065.940        
p222            	206274.480        	340065.940        
p222            	206276.380        	340063.170        
p222            	206278.200        	340060.510        
p222            	206278.200        	340060.510        
p222            	206278.200        	340060.510        
p222            	206283.090        	340053.370        
p222            	206283.090        	340053.370        
p231            	204473.950        	339292.250        
p231            	204473.950        	339292.250        

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	203323.829        	338237.593        	206560.062        	340599.238        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
